damper:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .

    P:name a s223:Damper ;
      rdfs:label "Damper" ;
      s223:hasProperty P:command, P:feedback ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: damper-command
      args: { "name": "command" }
    - template: damper-feedback
      args: { "name": "feedback" }

#Selam
vlv-dmp:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Valve ;
      rdfs:label "Valve Damper" ;
      s223:hasConnectionPoint P:in, P:out ;
      #s223:hasMedium s223:Fluid-Air ;
      s223:hasProperty P:command, P:feedback .
  dependencies:
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: start-command
      args: { "name": "command" }
    - template: run-status
      args: { "name": "feedback" }

fan:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Fan ;
      rdfs:label "Fan" ;
      s223:hasProperty P:start-cmd, P:motor-status, P:oa-flow-switch, P:vfd-cur, P:vfd-energy, P:vfd-volt, P:vfd-frq, P:vfd-flt, P:vfd-pwr, P:vfd-spd, P:vfd-fb ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: start-command
      args: { "name": "start-cmd" }
    - template: run-status
      args: { "name": "motor-status" }
    - template: flow-status
      args: { "name": "oa-flow-switch" }
    - template: vfd-current
      args: { "name": "vfd-cur" }
    - template: vfd-energy
      args: { "name": "vfd-energy" }
    - template: vfd-voltage
      args: { "name": "vfd-volt" }
    - template: vfd-frequency
      args: { "name": "vfd-frq" }
    - template: vfd-fault
      args: { "name": "vfd-flt" }
    - template: vfd-power
      args: { "name": "vfd-pwr" }
    - template: vfd-speed
      args: { "name": "vfd-spd" }
    - template: vfd-feedback
      args: { "name": "vfd-fb" }

filter:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Filter ;
      rdfs:label "Filter" ;
      s223:hasProperty P:differential-pressure ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: differential-pressure
      args: { "name": "differential-pressure" }

heat-recovery-coil:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
    @prefix qudt: <http://qudt.org/schema/qudt/> .
    @prefix unit: <http://qudt.org/vocab/unit/> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    s223:HeatRecoveryCoil rdfs:subClassOf s223:Coil .
    P:name a s223:HeatRecoveryCoil ;
      s223:hasProperty P:entering-air-temp, P:leaving-air-temp, P:supply-water-temp, P:return-water-temp ;
      s223:hasConnectionPoint P:air-in, P:air-out, P:water-in, P:water-out .
  dependencies:
    - template: air-inlet-cp
      args: { "name": "air-in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "air-out", "equipment": "name" }
    - template: water-inlet-cp
      args: { "name": "water-in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "water-out", "equipment": "name" }
    - template: air-temperature
      args: { "name": "leaving-air-temp" }
    - template: air-temperature
      args: { "name": "entering-air-temp" }
    - template: water-temperature
      args: { "name": "supply-water-temp" }
    - template: water-temperature
      args: { "name": "return-water-temp" }

chilled-water-coil:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:CoolingCoil ;
      s223:hasConnectionPoint P:air-in, P:air-out, P:water-in, P:water-out ;
      s223:contains P:pump, P:valve ;
      s223:hasProperty P:entering-air-temp, P:leaving-air-temp, P:supply-water-temp,
                       P:return-water-temp, P:leaving-air-wetbulb-temp .
  dependencies:
    - template: chw-pump
      args: { "name": "pump" }
    - template: chw-valve
      args: { "name": "valve" }
    - template: air-inlet-cp
      args: { "name": "air-in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "air-out", "equipment": "name" }
    - template: water-inlet-cp
      args: { "name": "water-in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "water-out", "equipment": "name" }
    - template: air-temperature
      args: { "name": "leaving-air-temp" }
    - template: air-temperature
      args: { "name": "entering-air-temp" }
    - template: water-temperature
      args: { "name": "supply-water-temp" }
    - template: water-temperature
      args: { "name": "return-water-temp" }
    - template: air-temperature
      args: { "name": "leaving-air-wetbulb-temp" } # TODO: different template?

hot-water-coil:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:HeatingCoil ;
      rdfs:label "Hot Water Coil" ;
      s223:hasConnectionPoint P:air-in, P:air-out, P:water-in, P:water-out ;
      s223:contains P:valve, P:supply-water-temperature-sensor, P:return-water-temperature-sensor ;
      s223:hasProperty P:supply-water-temperature, P:return-water-temperature .
  dependencies:
    - template: hw-valve
      args: { "name": "valve" }
    - template: air-inlet-cp
      args: { "name": "air-in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "air-out", "equipment": "name" }
    - template: water-inlet-cp
      args: { "name": "water-in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "water-out", "equipment": "name" }
    - template: water-temperature
      args: { "name": "supply-water-temperature" }
    - template: water-temperature
      args: { "name": "return-water-temperature" }
    - template: sensor
      args:
        {
          "name": "supply-water-temperature-sensor",
          "property": "supply-water-temperature",
          "where": "water-in",
        }
    - template: sensor
      args:
        {
          "name": "return-water-temperature-sensor",
          "property": "return-water-temperature",
          "where": "water-out",
        }

chw-pump:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Pump ;
      s223:hasConnectionPoint P:in, P:out ;
      #s223:hasMedium s223:Water-ChilledWater ;
      s223:hasProperty P:onoff-cmd, P:onoff-sts, P:vfd-cur,
                       P:vfd-energy, P:vfd-volt, P:vfd-frq, P:vfd-flt,
                       P:vfd-pwr, P:vfd-spd, P:vfd-fb,
                       P:vfd-cur, P:vfd-energy .

  #optional: ["in", "out"]
  dependencies:
    - template: start-command
      args: { "name": "onoff-cmd" }
    - template: run-status
      args: { "name": "onoff-sts" }
    - template: water-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: vfd-current
      args: { "name": "vfd-cur" }
    - template: vfd-energy
      args: { "name": "vfd-energy" }
    - template: vfd-voltage
      args: { "name": "vfd-volt" }
    - template: vfd-frequency
      args: { "name": "vfd-frq" }
    - template: vfd-fault
      args: { "name": "vfd-flt" }
    - template: vfd-power
      args: { "name": "vfd-pwr" }
    - template: vfd-speed
      args: { "name": "vfd-spd" }
    - template: vfd-feedback
      args: { "name": "vfd-fb" }

hw-pump:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Pump ;
      s223:hasConnectionPoint P:in, P:out ;
      #s223:hasMedium s223:Water-HotWater ;
      s223:hasProperty P:onoff-cmd, P:onoff-sts, P:vfd-cur, P:vfd-energy, P:vfd-volt, P:vfd-frq, P:vfd-flt, P:vfd-pwr, P:vfd-spd, P:vfd-fb .
  #optional: ["in", "out"]
  dependencies:
    - template: start-command
      args: { "name": "onoff-cmd" }
    - template: run-status
      args: { "name": "onoff-sts" }
    - template: water-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: vfd-current
      args: { "name": "vfd-cur" }
    - template: vfd-energy
      args: { "name": "vfd-energy" }
    - template: vfd-voltage
      args: { "name": "vfd-volt" }
    - template: vfd-frequency
      args: { "name": "vfd-frq" }
    - template: vfd-fault
      args: { "name": "vfd-flt" }
    - template: vfd-power
      args: { "name": "vfd-pwr" }
    - template: vfd-speed
      args: { "name": "vfd-spd" }
    - template: vfd-feedback
      args: { "name": "vfd-fb" }

HR-pump:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Pump ;
      s223:hasConnectionPoint P:in, P:out ;
      #s223:hasMedium s223:Water ;
      s223:hasProperty P:onoff-cmd, P:onoff-sts, P:vfd-cur, P:vfd-energy, P:vfd-volt, P:vfd-frq, P:vfd-flt, P:vfd-pwr, P:vfd-spd, P:vfd-fb .
  #optional: ["in", "out"]
  dependencies:
    - template: start-command
      args: { "name": "onoff-cmd" }
    - template: run-status
      args: { "name": "onoff-sts" }
    - template: water-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: vfd-current
      args: { "name": "vfd-cur" }
    - template: vfd-energy
      args: { "name": "vfd-energy" }
    - template: vfd-voltage
      args: { "name": "vfd-volt" }
    - template: vfd-frequency
      args: { "name": "vfd-frq" }
    - template: vfd-fault
      args: { "name": "vfd-flt" }
    - template: vfd-power
      args: { "name": "vfd-pwr" }
    - template: vfd-speed
      args: { "name": "vfd-spd" }
    - template: vfd-feedback
      args: { "name": "vfd-fb" }

chw-valve:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Valve ;
      s223:hasConnectionPoint P:in, P:out ;
      #      s223:hasMedium s223:Water-ChilledWater ;
      s223:hasProperty P:command, P:feedback .
  dependencies:
    - template: water-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: start-command
      args: { "name": "command" }
    - template: run-status
      args: { "name": "feedback" }

hw-valve:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Valve ;
      rdfs:label "Hot Water Valve" ;
      s223:hasConnectionPoint P:in, P:out ;
      #s223:hasMedium s223:Water-HotWater ;
      s223:hasProperty P:command, P:feedback .
  dependencies:
    - template: water-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: start-command
      args: { "name": "command" }
    - template: run-status
      args: { "name": "feedback" }

belimo-energy-valve:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Valve ;
      s223:contains P:flow-sensor ;
      s223:hasProperty P:flow ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: water-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: water-flow
      args: { "name": "flow" }
    - template: sensor
      args: { "name": "flow-sensor", "property": "flow", "where": "out" }

sensor:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Sensor ;
      s223:hasObservationLocation P:where ;
      s223:observes P:property .
  optional: ["where", "property"]

differential-sensor:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:DifferentialSensor ;
      s223:hasObservationLocationHigh P:whereA ;
      s223:hasObservationLocationLow P:whereB ;
      s223:observes P:property .
  optional: ["whereA", "whereB"]

evaporative-cooler:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:HeatExchanger ;
      s223:hasRole s223:Role-Evaporator ;
      s223:hasConnectionPoint P:in, P:out, P:water-in, P:water-out ;
      s223:hasProperty P:entering-air-temp, P:leaving-air-temp, P:leaving-air-humidity ;
      s223:contains P:evap-cool-pump-2stage, P:evap-cool-sump-tank, P:evap-cool-fill-valve .
    P:in s223:hasProperty P:entering-air-temp .
    P:out s223:hasProperty P:leaving-air-temp, P:leaving-air-humidity .
  dependencies:
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: water-inlet-cp
      args: { "name": "water-in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "water-out", "equipment": "name" }
    - template: air-temperature
      args: { "name": "entering-air-temp" }
    - template: air-temperature
      args: { "name": "leaving-air-temp" }
    - template: relative-humidity
      args: { "name": "leaving-air-humidity" }
    - template: chw-pump
      args: { "name": "evap-cool-pump-2stage" }
    - template: chw-valve
      args: { "name": "evap-cool-fill-valve" }
    - template: tank
      args: { "name": "evap-cool-sump-tank" }

tank:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:Equipment ;
      rdfs:label "Tank" .
    # TODO: high-level and low-level statuses

heat-exchanger:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:HeatExchanger ;
      s223:contains P:chw-flow-sensor, P:A-chw-diff-press-sensor,
                    P:B-chw-diff-press-sensor ;
      s223:hasConnectionPoint P:A-in, P:A-out, P:B-in, P:B-out ;
      s223:hasProperty P:A-chw-diff-press, P:B-chw-diff-press,
                       P:chw-supply-temperature,
                       P:chw-return-temperature, P:chw-flow .
  dependencies:
    - template: water-inlet-cp
      args: { "name": "A-in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "A-out", "equipment": "name" }
    - template: water-inlet-cp
      args: { "name": "B-in", "equipment": "name" }
    - template: water-outlet-cp
      args: { "name": "B-out", "equipment": "name" }
    - template: differential-pressure
      args: { "name": "A-chw-diff-press" }
    - template: differential-pressure
      args: { "name": "B-chw-diff-press" }
    - template: water-temperature
      args: { "name": "chw-supply-temperature" }
    - template: water-temperature
      args: { "name": "chw-return-temperature" }
    - template: water-flow
      args: { "name": "chw-flow" }
    - template: differential-sensor
      args:
        {
          "name": "A-chw-diff-press-sensor",
          "property": "A-chw-diff-press",
          "whereA": "A-in",
          "whereB": "A-out",
        }
    - template: differential-sensor
      args:
        {
          "name": "B-chw-diff-press-sensor",
          "property": "B-chw-diff-press",
          "whereA": "B-in",
          "whereB": "B-out",
        }
    - template: sensor
      args:
        { "name": "chw-flow-sensor", "property": "chw-flow", "where": "B-out" }

fcu:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:FanCoilUnit ;
      s223:hasRole s223:Role-Cooling, s223:Role-Heating ;
      s223:contains P:fan, P:cooling-coil, P:heating-coil ;
      s223:hasProperty P:cond-overflow, P:DA-temp, P:occ-override, P:zone-temp, P:zone-humidity ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: chilled-water-coil
      args: { "name": "cooling-coil" }
    - template: hot-water-coil
      args: { "name": "heating-coil" }
    - template: fan
      args: { "name": "fan" }
    - template: condensate-overflow
      args: { "name": "cond-overflow" }
    - template: air-temperature
      args: { "name": "DA-temp" }
    - template: occupancy-override
      args: { "name": "occ-override" }
    - template: air-temperature
      args: { "name": "zone-temp" }
    - template: relative-humidity
      args: { "name": "zone-humidity" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }

unit-heater:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:UnitHeater, s223:Equipment ;
      rdfs:label "Unit Heater" ;
      s223:contains P:fan, P:heating-coil ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: hot-water-coil
      args: { "name": "heating-coil" }
    - template: fan
      args: { "name": "fan" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }

domestic-water-heater:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:DomesticWaterHeater, s223:Equipment ;
      rdfs:label "domestic water heater" ;
      s223:contains P:dw-hwp, P:dw-hx ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: heat-exchanger
      args: { "name": "dw-hx" }
    - template: hw-pump
      args: { "name": "dw-hwp" }
    - template: water-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: water-inlet-cp
      args: { "name": "in", "equipment": "name" }

HRC-BTU-meter:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:ElectricMeter ;
      s223:hasProperty P:HRW-energy, P:HRW-energy-rate, P:HRW-flow, P:HRW-vol, P:return-water-temp, P:supply-water-temp .
  dependencies:
    - template: BTU-Meter-energy
      args: { "name": "HRW-energy" }
    - template: BTU-Meter-energy-rate
      args: { "name": "HRW-energy-rate" }
    - template: BTU-Meter-water-flow
      args: { "name": "HRW-flow" }
    - template: BTU-Meter-water-volume
      args: { "name": "HRW-vol" }
    - template: water-temperature
      args: { "name": "supply-water-temp" }
    - template: water-temperature
      args: { "name": "return-water-temp" }

hot-water-system-BTU-meter:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:ElectricMeter ;
      s223:hasProperty P:HW-energy, P:HW-energy-rate, P:HW-flow, P:HW-vol, P:HWS-temp, P:HWR-temp .
  dependencies:
    - template: BTU-Meter-energy
      args: { "name": "HW-energy" }
    - template: BTU-Meter-energy-rate
      args: { "name": "HW-energy-rate" }
    - template: BTU-Meter-water-flow
      args: { "name": "HW-flow" }
    - template: BTU-Meter-water-volume
      args: { "name": "HW-vol" }
    - template: water-temperature
      args: { "name": "HWS-temp" }
    - template: water-temperature
      args: { "name": "HWR-temp" }

chilled-water-system-BTU-meter:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:ElectricMeter ;
      s223:hasProperty P:CHW-energy, P:CHW-energy-rate, P:CHW-flow, P:CHW-vol, P:CHWS-temp, P:CHWR-temp .
  dependencies:
    - template: BTU-Meter-energy
      args: { "name": "CHW-energy" }
    - template: BTU-Meter-energy-rate
      args: { "name": "CHW-energy-rate" }
    - template: BTU-Meter-water-flow
      args: { "name": "CHW-flow" }
    - template: BTU-Meter-water-volume
      args: { "name": "CHW-vol" }
    - template: water-temperature
      args: { "name": "CHWS-temp" }
    - template: water-temperature
      args: { "name": "CHWR-temp" }

exhaust-fan:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:Fan ;
      s223:contains P:iso-dmp, P:low-sp-sensor ;
      s223:hasProperty P:start-cmd, P:motor-status, P:low-sp, P:vfd-cur, P:vfd-energy, P:vfd-volt, P:vfd-frq, P:vfd-flt, P:vfd-pwr, P:vfd-spd, P:vfd-fb ;
      s223:hasConnectionPoint P:in, P:out .
  dependencies:
    - template: air-inlet-cp
      args: { "name": "in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "out", "equipment": "name" }
    - template: start-command
      args: { "name": "start-cmd" }
    - template: run-status
      args: { "name": "motor-status" }
    - template: low-static-pressure
      args: { "name": "low-sp" }
    - template: sensor
      args: { "name": "low-sp-sensor", "property": "low-sp", "where": "out" }
    - template: vfd-current
      args: { "name": "vfd-cur" }
    - template: vfd-energy
      args: { "name": "vfd-energy" }
    - template: vfd-voltage
      args: { "name": "vfd-volt" }
    - template: vfd-frequency
      args: { "name": "vfd-frq" }
    - template: vfd-fault
      args: { "name": "vfd-flt" }
    - template: vfd-power
      args: { "name": "vfd-pwr" }
    - template: vfd-speed
      args: { "name": "vfd-spd" }
    - template: vfd-feedback
      args: { "name": "vfd-fb" }
    - template: damper
      args: { "name": "iso-dmp" }
