makeup-air-unit:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
    @prefix qudt: <http://qudt.org/schema/qudt/> .
    @prefix unit: <http://qudt.org/vocab/unit/> .
    @prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .

    P:name a s223:AirHandlingUnit ;
      s223:contains P:oad, P:pre-filter, P:final-filter, P:MAU-HRC, P:supply-fan,
                    P:heating-coil,
                    P:cooling-coil, P:evaporative-cooler, P:sa_pressure_sensor ;
      s223:hasProperty P:oa_rh, P:sa_sp ;
      s223:hasConnectionPoint P:air-supply, P:outside-air .
    P:oad-in s223:mapsTo P:outside-air .

    P:oad-out s223:cnx P:c1 .
    P:pre-filter-in s223:cnx P:c1 .

    P:pre-filter-out s223:cnx P:c2 .
    P:final-filter-in s223:cnx P:c2 .

    P:final-filter-out s223:cnx P:c3 .
    P:MAU-HRC-air-in s223:cnx P:c3 .

    P:MAU-HRC-air-out s223:cnx P:c4 .
    P:supply-fan-in s223:cnx P:c4 .

    P:supply-fan-out s223:cnx P:c5 .
    P:heating-coil-air-in s223:cnx P:c5 .

    P:heating-coil-air-out s223:cnx P:c6 .
    P:cooling-coil-air-in s223:cnx P:c6 .

    P:cooling-coil-air-out s223:cnx P:c7 .
    P:evaporative-cooler-in s223:cnx P:c7 .

    P:evaporative-cooler-out s223:mapsTo P:air-supply .

    P:air-supply a s223:OutletConnectionPoint ;
      s223:hasMedium s223:Fluid-Air .
    P:outside-air a s223:InletConnectionPoint ;
      s223:hasMedium s223:Fluid-Air .
      # TODO: building static pressure?
      # TODO: outside air dry bulb temp
      # TODO: outside air differential pressure
  dependencies:
    - template: duct
      args: { "name": "c1", "a": "oad-out", "b": "pre-filter-in" }
    - template: duct
      args: { "name": "c2", "a": "pre-filter-out", "b": "final-filter-in" }
    - template: duct
      args: { "name": "c3", "a": "final-filter-out", "b": "MAU-HRC-air-in" }
    - template: duct
      args: { "name": "c4", "a": "MAU-HRC-air-out", "b": "supply-fan-in" }
    - template: duct
      args: { "name": "c5", "a": "supply-fan-out", "b": "heating-coil-air-in" }
    - template: duct
      args:
        {
          "name": "c6",
          "a": "heating-coil-air-out",
          "b": "cooling-coil-air-in",
        }
    - template: duct
      args:
        {
          "name": "c7",
          "a": "cooling-coil-air-out",
          "b": "evaporative-cooler-in",
        }
    - template: damper
      args: { "name": "oad", "in-mapsto": "outside-air" }
    - template: evaporative-cooler
      args: { "name": "evaporative-cooler", "out-mapsto": "air-supply" }
    - template: filter
      args: { "name": "pre-filter" }
    - template: filter
      args: { "name": "final-filter" }
    - template: heat-recovery-coil
      args: { "name": "MAU-HRC" }
    - template: fan
      args: { "name": "supply-fan" }
    - template: chilled-water-coil
      args: { "name": "cooling-coil" }
    - template: hot-water-coil
      args: { "name": "heating-coil" }
    - template: sensor
      args:
        {
          "name": "sa_pressure_sensor",
          "property": "sa_sp",
          "where": "air-supply",
        }
    - template: static-pressure
      args: { "name": "sa_sp" }
    - template: relative-humidity
      args: { "name": "oa_rh" }
    - template: air-outlet-cp
      args: { "name": "air-supply", "equipment": "name" }
    - template: air-inlet-cp
      args: { "name": "outside-air", "equipment": "name" }

vav-reheat:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:TerminalUnit ;
      rdfs:label "VAV Reheat Terminal Unit" ;
      s223:contains P:reheat-coil, P:damper, P:supply-air-flow-sensor,
                    P:supply-air-temperature-sensor, P:supply-air-pressure-sensor ;
      s223:hasProperty P:supply-air-temperature, P:supply-air-flow, P:supply-air-pressure ;
      s223:hasConnectionPoint P:air-in, P:air-out .

    P:air-in a s223:InletConnectionPoint ;
      s223:hasMedium s223:Fluid-Air .
    P:air-out a s223:OutletConnectionPoint ;
      s223:hasMedium s223:Fluid-Air .

  dependencies:
    - template: duct
      args:
        {
          "name": "connection-damper-to-coil",
          "a": "damper-out",
          "b": "reheat-coil-air-in",
        }
    - template: hot-water-coil
      args: { "name": "reheat-coil" }
    - template: damper
      args: { "name": "damper" }
    - template: air-inlet-cp
      args: { "name": "air-in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "air-out", "equipment": "name" }
    - template: air-temperature
      args: { "name": "supply-air-temperature" }
    - template: sensor
      args:
        {
          "name": "supply-air-temperature-sensor",
          "property": "supply-air-temperature",
          "where": "air-out",
        }
    - template: air-flow
      args: { "name": "supply-air-flow" }
    - template: sensor
      args:
        {
          "name": "supply-air-flow-sensor",
          "property": "supply-air-flow",
          "where": "air-out",
        }
    - template: static-pressure
      args: { "name": "supply-air-pressure" }
    - template: sensor
      args:
        {
          "name": "supply-air-pressure-sensor",
          "property": "supply-air-pressure",
          "where": "air-out",
        }

chilled-water-system:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:System ;
      rdfs:label "Chilled Water System" ;
      s223:hasMember P:bypass-valve, P:lead-chw-pump, P:standby-chw-pump,
                     P:lead-chw-booster-pump, P:standby-chw-booster-pump,
                     P:chw-hx .
  dependencies:
    - template: chw-valve
      args: { "name": "bypass-valve" }
    - template: chw-pump
      args: { "name": "lead-chw-pump" }
    - template: chw-pump
      args: { "name": "standby-chw-pump" }
    - template: chw-pump
      args: { "name": "lead-chw-booster-pump" }
    - template: chw-pump
      args: { "name": "standby-chw-booster-pump" }
    - template: heat-exchanger
      args: { "name": "chw-hx" }

hot-water-system:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:System ;
      rdfs:label "Hot Water System" ;
      s223:hasMember P:bypass-valve, P:lead-hw-pump, P:standby-hw-pump,
                     P:lead-hw-booster-pump, P:standby-hw-booster-pump,
                     P:hw-hx, P:dwh .
  dependencies:
    - template: hw-valve
      args: { "name": "bypass-valve" }
    - template: hw-pump
      args: { "name": "lead-hw-pump" }
    - template: hw-pump
      args: { "name": "standby-hw-pump" }
    - template: hw-pump
      args: { "name": "lead-hw-booster-pump" }
    - template: hw-pump
      args: { "name": "standby-hw-booster-pump" }
    - template: heat-exchanger
      args: { "name": "hw-hx" }
    - template: domestic-water-heater
      args: { "name": "dwh" }

#Selam
lab-vav-reheat:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:TerminalUnit ;
      rdfs:label "Lab VAV Reheat Terminal Unit" ;
      s223:contains P:reheat-coil, P:valve-damper, P:supply-air-flow-sensor,
                    P:supply-air-temperature-sensor, P:supply-air-pressure-sensor ;
      s223:hasProperty P:supply-air-temperature, P:supply-air-flow, P:supply-air-pressure ;
      s223:hasConnectionPoint P:air-in, P:air-out .

    P:valve-damper-in s223:mapsTo P:air-in .
    P:reheat-coil-air-out s223:mapsTo P:air-out .

  dependencies:
    - template: duct
      args:
        {
          "name": "connection-damper-to-coil",
          "a": "valve-damper-out",
          "b": "reheat-coil-air-in",
        }
    - template: vlv-dmp
      args: { "name": "valve-damper", "in-mapsto": "air-in" }
    - template: hot-water-coil
      args: { "name": "reheat-coil", "air-out-mapsto": "air-out" }
    - template: air-inlet-cp
      args: { "name": "air-in", "equipment": "name" }
    - template: air-outlet-cp
      args: { "name": "air-out", "equipment": "name" }
    - template: air-temperature
      args: { "name": "supply-air-temperature" }
    - template: sensor
      args:
        {
          "name": "supply-air-temperature-sensor",
          "property": "supply-air-temperature",
          "where": "air-out",
        }
    - template: air-flow
      args: { "name": "supply-air-flow" }
    - template: sensor
      args:
        {
          "name": "supply-air-flow-sensor",
          "property": "supply-air-flow",
          "where": "air-out",
        }
    - template: static-pressure
      args: { "name": "supply-air-pressure" }
    - template: sensor
      args:
        {
          "name": "supply-air-pressure-sensor",
          "property": "supply-air-pressure",
          "where": "air-out",
        }

exhaust-air-unit:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
    @prefix qudt: <http://qudt.org/schema/qudt/> .
    @prefix unit: <http://qudt.org/vocab/unit/> .
    @prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .

    P:name a s223:EAU, s223:Equipment ;
      s223:contains P:pre-filter, P:evaporative-cooler, P:EAU-HRC, P:final-filter, P:isolation-damper, P:exhaust-fan,
                    P:ea-pressure-sensor, P:low-pressure-sensor ;
      s223:hasProperty P:low-sp, P:ea-sp ;
      s223:hasConnectionPoint P:return-air, P:air-exhaust .
    P:pre-filter-in s223:mapsTo P:return-air .

    P:pre-filter-out s223:cnx P:c10 .
    P:evaporative-cooler-in s223:cnx P:c10 .

    P:evaporative-cooler-out s223:cnx P:c11 .
    P:EAU-HRC-air-in s223:cnx P:c11 .

    P:EAU-HRC-air-out s223:cnx P:c12 .
    P:final-filter-in s223:cnx P:c12 .

    P:final-filter-out s223:cnx P:c13 .
    P:isolation-damper-in s223:cnx P:c13 .

    P:isolation-damper-out s223:cnx P:c14 .
    P:exhaust-fan-in s223:cnx P:c14 .

    P:exhaust-fan-out s223:mapsTo P:air-exhaust .
    P:pre-filter-in s223:mapsTo P:return-air .

  dependencies:
    - template: duct
      args:
        { "name": "c10", "a": "pre-filter-out", "b": "evaporative-cooler-in" }
    - template: duct
      args:
        { "name": "c11", "a": "evaporative-cooler-out", "b": "EAU-HRC-air-in" }
    - template: duct
      args: { "name": "c12", "a": "EAU-HRC-air-out", "b": "final-filter-in" }
    - template: duct
      args:
        { "name": "c13", "a": "final-filter-out", "b": "isolation-damper-in" }
    - template: duct
      args:
        { "name": "c14", "a": "isolation-damper-out", "b": "exhaust-fan-in" }
    - template: exhaust-fan
      args: { "name": "exhaust-fan", "out-mapsto": "air-exhaust" }
    - template: evaporative-cooler
      args: { "name": "evaporative-cooler" }
    - template: filter
      args: { "name": "pre-filter" }
    - template: filter
      args: { "name": "final-filter" }
    - template: heat-recovery-coil
      args: { "name": "EAU-HRC" }
    - template: sensor
      args:
        {
          "name": "ea-pressure-sensor",
          "property": "ea-sp",
          "where": "return-air",
        }
    - template: sensor
      args:
        {
          "name": "low-pressure-sensor",
          "property": "low-sp",
          "where": "air-exhaust",
        }
    - template: static-pressure
      args: { "name": "ea-sp" }
    - template: low-static-pressure
      args: { "name": "low-sp" }
    - template: air-outlet-cp
      args: { "name": "air-exhaust" }
    - template: air-inlet-cp
      args: { "name": "return-air" }
    - template: vlv-dmp
      args: { "name": "isolation-damper" }

heat-recovery-system:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
    @prefix qudt: <http://qudt.org/schema/qudt/> .
    @prefix unit: <http://qudt.org/vocab/unit/> .
    @prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .

    P:name a s223:HRS, s223:System ;
      rdfs:label "heat recovery system" ;
      s223:hasMember P:MAU-HRC, P:EAU-HRC, P:HR-pmp, P:hrw-meter,
                     P:water-pressure-sensor ;
      s223:hasProperty P:hrw_p .
  dependencies:
    - template: heat-recovery-coil
      args: { "name": "MAU-HRC" }
    - template: HR-pump
      args: { "name": "HR-pmp" }
    - template: HRC-BTU-meter
      args: { "name": "hrw-meter" }
    - template: heat-recovery-coil
      args: { "name": "EAU-HRC" }
    - template: sensor
      args:
        {
          "name": "water-pressure-sensor",
          "property": "hrw_p",
          "where": "HR-pmp",
        }
    - template: water-static-pressure
      args: { "name": "hrw_p" }

process-chilled-water-system:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:System ;
      rdfs:label "Chilled Water System" ;
      s223:hasMember P:bypass-valve, P:lead-pchw-pump, P:standby-pchw-pump,
                     P:water-sp-sensor, P:water-diff-press-sensor,
                     P:chw-hx ;
      s223:hasProperty P:water-sp, P:water-diff-press .
  dependencies:
    - template: chw-valve
      args: { "name": "bypass-valve" }
    - template: chw-pump
      args: { "name": "lead-pchw-pump" }
    - template: chw-pump
      args: { "name": "standby-pchw-pump" }
    - template: heat-exchanger
      args: { "name": "chw-hx" }
    - template: sensor
      args:
        {
          "name": "water-sp-sensor",
          "property": "water-sp",
          "where": "lead-pchw-pump",
        }
    - template: water-static-pressure
      args: { "name": "water-sp" }
    - template: differential-sensor
      args:
        {
          "name": "water-diff-press-sensor",
          "property": "water-diff-press",
          "whereA": "lead-pchw-pump",
          "whereB": "standby-pchw-pump",
        }
    - template: water-differential-pressure
      args: { "name": "water-diff-press" }
