{
  "pub:purpose": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:purpose",
    "stable_id": "pub:purpose",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:purpose> ns1:title \"PURPOSE\" ;\n    rdfs:comment \"The purpose of this standard is to define formal knowledge concepts and a methodology to apply them to create interoperable, machine-readable semantic frameworks for representing building automation and control data, and other building system information.\" .\n\n",
    "cbds": {}
  },
  "pub:scope": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:scope",
    "stable_id": "pub:scope",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:scope> ns1:title \"SCOPE\" ;\n    rdfs:comment \"\"\"This standard provides a comprehensive way to apply semantic formalisms to represent the context of building system data and relationships between the associated building mechanical system components so that software applications can find and understand the information in an automated way. It is intended to facilitate the development and implementation of building analytics tools and enterprise knowledge applications that can implement many building system functions, including:\n\n(a) automated fault detection and diagnostics,\n(b) building system commissioning,\n(c) digital twins,\n(d) optimization of energy use, and\n(e) smart grid interactions.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:definitions": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:definitions",
    "stable_id": "pub:definitions",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n\n<pub:definitions> ns1:subclauses ( <pub:definitions-terms> <pub:abbrev> ) ;\n    ns1:title \"DEFINITIONS\" .\n\n",
    "cbds": {}
  },
  "pub:definitions-terms": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:definitions-terms",
    "stable_id": "pub:definitions-terms",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:definitions-terms> ns1:title \"Terms Defined for this Standard\" ;\n    rdfs:comment \"\"\"\n**Connectable:** an abstract class that represents a thing (`Equipment` or `DomainSpace`) that can be connected via connection points and connections.\n\n**Connection:** the modeling construct used to represent a physical thing (e.g., pipe, duct, or conductor) that is used to convey some Medium (e.g., water, air, or electricity) between two `Connectable` things.\n\n**ConnectionPoint:** an abstract modeling construct used to represent the fact that one `Connectable` thing can be connected to another `Connectable` thing using a `Connection`. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made.\n\n**Domain:** a categorization of building service or specialization used to characterize equipment or spaces in a building. Example domains include HVAC, lighting, and plumbing.\n\n**DomainSpace:** a portion or the entirety of a `PhysicalSpace` that is associated with a Domain, such as lighting, HVAC, or physical security. `DomainSpace`s can be combined to form a `Zone`.\n\n**Equipment:** the modeling construct used to represent a device designed to accomplish a specific task. Examples include a pump, fan, heat exchanger, luminaire, temperature sensor, or flow meter. A piece of equipment can contain another piece of equipment. For example, an air handling unit can contain a cooling coil.\n\n**Medium:** a substance used to convey mass, energy, or information through Equipment or a System.  Examples include air, water, refrigerant, and electricity.\n\n**PhysicalSpace:** an architectural concept that represents a room, a collection of rooms such as a floor, a part of a room, or any physical space that might not even be thought of as a room, such as a patio.\n\n**System:** a logical grouping (collection) of `Equipment` for some functional purpose. Examples of possible systems include an air distribution system, or a hot water system. Systems can contain other Systems. A `System` does not participate in connections.\n\n**Zone:** a collection of `DomainSpace`s of a specific domain that are grouped together from the perspective of building services or controls.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:abbrev": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:abbrev",
    "stable_id": "pub:abbrev",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:abbrev> ns1:title \"Abbreviations and Acronyms Used in this Standard\" ;\n    rdfs:comment \"\"\"\n&nbsp;\n\n|Acronym|Definition|\n|:------ |:---------------------------------------|\n|AHU|Air Handling Unit|\n|ANSI|American National Standards Institute|\n|ASHRAE|American Society of Heating, Refrigerating and Air-Conditioning Engineers|\n|BACnet|Building Automation and Control Networks|\n|CDL|Control Description Language|\n|HVAC|Heating, Ventilation, and Air Conditioning|\n|IFC|Industry Foundation Class|\n|IRI|Internationalized Resource Identifier|\n|LAN|Local Area Network|\n|LL|Line-Line|\n|LN|Line-Neutral|\n|OWL|Web Ontology Language|\n|PM|Particulate Matter|\n|PoE|Power over Ethernet|\n|QUDT|Quantities, Units, Dimensions, and Types|\n|RDF|Resource Description Framework|\n|RDFS|RDF Schema|\n|SHACL|Shapes Constraint Language|\n|SPARQL|SPARQL Protocol and RDF Query Language|\n|USB|Universal Serial Bus|\n|VAV|Variable Air Volume|\n|W3C|World Wide Web Consortium|\n\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:conceptual-framework": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:conceptual-framework",
    "stable_id": "pub:conceptual-framework",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:conceptual-framework> ns1:subclauses ( <pub:Conform-Constraints> <pub:Implicit-Info> <pub:Text-Serialization> <pub:Units> <pub:Namespace> <http://data.ashrae.org/standard223#Concept> <http://data.ashrae.org/standard223#hasProperty> ) ;\n    ns1:title \"CONCEPTUAL FRAMEWORK FOR SEMANTIC MODELING OF BUILDING SYSTEMS AND DATA\" ;\n    rdfs:comment \"\"\"\nThis standard defines modeling constructs for use in creating a machine-readable representation of building systems, the building spaces that they serve, \nand the measurement and control points used to provide a safe and comfortable environment for the building occupants. The standard can be considered a \ntoolkit of semantic building blocks and rules for using them to create a semantic model of a particular building or campus of buildings. The resulting model provides \na way for software applications to determine the relationships between the mechanical equipment in the building (i.e., AHU 1 gets chilled water from CH 3 \nand provides conditioned air to VAV Boxes 12 through 15 serving rooms on the third floor) and the meaning of measurements that are available \n(i.e., T16 is a temperature sensor measuring the temperature of the air stream exiting AHU 1).\n\nThe model does not directly contain telemetric data about the real-time operation or past operation of the building systems. It does provide information \nabout the meaning or context of that data and defines external references that are used to point to a source of the data values, thus enabling analytics\n applications to find them. If the data source is a BACnet building automation and control system, the external reference contains the necessary information \n for analytic software to learn which BACnet device, object, and property corresponds to the desired piece of information. This enables construction of a BACnet\n message used to read the value.\n\nThese capabilities are achieved by applying concepts, standards, and query tools developed and deployed for information and data science applications outside the building domain. A primary commercial driver for developing these standards and tools is the Semantic Web, an extension of the World Wide Web that was created to make the semantic meaning of data accessible from the Internet machine readable.\n\nThis standard uses Resource Description Framework (RDF) (W3C) and its extended schema (RDFS) to represent the semantic ideas in the model. RDF is a general method for representing semantic ideas as of a triple. A triple consists of a subject, a predicate, and either a literal or an object. For example:\n\nJane hasFriend Dave\n\nJane hasSupervisor Mary\n\nIn this example, Jane is the subject of both triples, there are two different predicates, hasFriend and hasSupervisor, and there are two different objects,\n Dave and Mary. The number of triples is expanded as needed to capture the desired information. The collection of triples represents a directed\n  multi-graph that can be searched or queried to answer questions or to infer information that may not be explicit in the graph. Figure 4-1 is a graph that\n   corresponds to this example.\n\n![Example triple graph.](figures/Figure_4-1_Triple_Example.svg)\n\nThis standard defines subjects, predicates, and objects relevant to the building space that are used to build a multi-graph representing a specific\n building or group of buildings. A compelling advantage of this graph-based approach is the ability to combine semantic graphs derived from complementary\n semantic models that apply to the same building. This makes it possible to take advantage of the combined information from distinct domains. For example, a \n RealEstateCore model that captures how spaces are assigned to different tenants in a building linked to the spaces represented in a Standard 223 model \n results in a semantic model containing the combined information. In a similar way, it is possible to link information from a computerized maintenance \n management system or an asset management system to the semantic graph of a Standard 223 model by adding a triple that binds a piece of equipment to its \n representation in the other system. \n\nA model constructed from this standard describes the topology of the equipment and spaces in a building but not the geometric details. Linking a \nStandard 223 model with an RDF representation of a building information model would add that geometric information. \n\nAnother advantage of using RDF to model building systems is that a query language standard, SPARQL (W3C SPARQL), exists and tools that implement SPARQL \nare readily available. A building analytics tool developer needs only to create a library of queries relevant to their application, and use these queries \nto interrogate any Standard 223 conformant model to find what they need from that building for their application.\n\nUsing RDF also provides a way to build conformance constraints into this standard in a way that enables conformance to be algorithmically verified. \nThis is done by using a different W3C standard, Shapes Constraints Language (SHACL) (W3C SHACL). SHACL defines a way to constrain the construction of RDF \ngraphs through the application of custom developed rules called shapes. The normative constraints described in this standard are formalized in \nSHACL shapes. The description of each concept defined in this standard includes a table that lists related conformance constraints defined by these \nSHACL shapes. Readily available SHACL reasoners check whether or not a particular model instance conforms to the shapes defined in this standard.\n\nThe concepts and relations mentioned below were designed to aid in standard development using RDF and SHACL exclusively and avoiding any dependence on OWL axioms. \nThis approach was chosen to avoid some of the shortcomings of using OWL in industrial settings, such as the open world assumption, the many flavors of OWL and their \nsupport, and the sometimes counterintuitive implications of OWL reasoning for non-ontologists. (For example, if an instance satisfies the OWL axioms for a class, then \nit is inferred to be an instance of that class). The use of SHACL shapes to define constraints and inferencing rules is a more intuitive way to define intended\nmodel behavior and to verify conformance to the standard. The two most-used OWL inferences, supporting symmetric and inverse relations, are redefined in this standard \nusing SHACL rules.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:Conform-Constraints": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:Conform-Constraints",
    "stable_id": "pub:Conform-Constraints",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:Conform-Constraints> ns1:title \"Conformance Constraints and Validation\" ;\n    rdfs:comment \"\"\" In this standard, SHACL shapes are used to define conformance constraints.\nWhen a SHACL reasoner is applied to a model, discrepancies from the conformance constraints result in a message from the reasoner with one of three levels \nof severity (sh:severity).\n\nA message with a severity sh:Info means that a model construct is incomplete. \n\nA message with a severity sh:Warning means that a model construct is used in an unexpected way.\n\nA message with a severity sh:Violation means a model construct is invalid and does not comply with the standard.\n \"\"\" .\n\n",
    "cbds": {}
  },
  "pub:Implicit-Info": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:Implicit-Info",
    "stable_id": "pub:Implicit-Info",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:Implicit-Info> ns1:title \"Deriving Implicit Information from Inference Rules\" ;\n    rdfs:comment \"\"\" SHACL is used in this standard to derive implicit information via a process called inferencing. Inference rules are used to define \nhow new triples are generated. The triples generated from this inference process enhance the ability to make useful queries without the burden of a modeler \ncrafting each one. The goal is to make model development easier without sacrificing the utility application developers need to find what they are looking \nfor. The description of each concept defined in this standard with related inference rules includes a table that lists the relevant SHACL shapes that specify \nthe inferencing. \"\"\" .\n\n",
    "cbds": {}
  },
  "pub:Text-Serialization": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:Text-Serialization",
    "stable_id": "pub:Text-Serialization",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:Text-Serialization> ns1:title \"Textual Serialization\" ;\n    rdfs:comment \"\"\"  \nThe normative content of this standard is documented in an RDF model textualized using Turtle (see {pub:AnnexA}). All models conforming to this standard shall \nbe textualized using Turtle.\n\nThe Turtle serialization format specifies that IRIs may be written as relative or absolute IRIs or prefixed names. The prefix\nlabel is defined by using the \"@prefix\" directive followed by a colon followed by a partial IRI. The encoding\nexamples used in this document assume the following prefix statements:\n```\n    @prefix s223: <http://data.ashrae.org/standard223#> .\n    @prefix bacnet: <https://data.ashrae.org/bacnet/> .\n    @prefix qudt: <http://qudt.org/schema/qudt/> .\n```\nA prefixed name is turned into an IRI by concatenating the IRI associated with the prefix and the local part. The '@prefix' directive associates\na prefix label with an IRI, e.g., `s223:Equipment` expands to `<http://data.ashrae.org/standard223#Equipment>`. The scope of a prefix label is only within\nthe Turtle file that it appears. It is encouraged to use the prefix statements above when exchanging models.\n\n\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:Units": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:Units",
    "stable_id": "pub:Units",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:Units> ns1:title \"Units of Measure\" ;\n    rdfs:comment \"\"\" Because this standard includes references to measurements of physical properties, it is necessary to provide a model representation of \nunits of measure as well as what those units are quantifying (e.g. temperature, power, etc.). This standard builds upon the \u201cQuantities, Units, Dimensions, \nand Types\u201d (QUDT) ontology which is an open-source model expressed in RDF/SHACL. The QUDT model is documented at [https://qudt.org](https://qudt.org). The key concepts \nused here are the classes qudt:Unit and qudt:QuantityKind. The 223 standard is compatible with Version 3.1.1 of QUDT and is expected to be compatible with \nall newer versions as well.\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:Namespace": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:Namespace",
    "stable_id": "pub:Namespace",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:Namespace> ns1:title \"Namespace\" ;\n    rdfs:comment \"\"\" Because it is anticipated that models conforming to this standard\nwill be combined with other semantic models, it is necessary to define\na namespace for the concepts defined by this standard to avoid any possible ambiguities\nthat might arise from a similar name used in the complementary model. In this standard\nand all conforming models, the prefix \u201cs223:\u201d shall be used in the name of each\nconcept (class and relation) defined by this standard, e.g., s223:Equipment.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Concept": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b13",
      "http://data.ashrae.org/standard223#ClosedWorldQUDTShape",
      "ne833ac0ae3a945938d4d07ea87dee986b6",
      "http://data.ashrae.org/standard223#ClosedWorld223Shape",
      "ne833ac0ae3a945938d4d07ea87dee986b10",
      "ne833ac0ae3a945938d4d07ea87dee986b12",
      "ne833ac0ae3a945938d4d07ea87dee986b8"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b650",
      "ne833ac0ae3a945938d4d07ea87dee986b537",
      "ne833ac0ae3a945938d4d07ea87dee986b608"
    ],
    "label": "Concept",
    "stable_id": "s223:Concept",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b13": "Incompatible Medium. Case1: An entity with a pure medium and an associated `Property` with a different pure medium.",
      "http://data.ashrae.org/standard223#ClosedWorldQUDTShape": "Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to QUDT relations.",
      "ne833ac0ae3a945938d4d07ea87dee986b608": "Declare the inverse triples for relations that have defined inverse relations",
      "ne833ac0ae3a945938d4d07ea87dee986b6": "Incompatible Medium. Case3: An entity with constituents and an associated `Property` with a pure medium.",
      "http://data.ashrae.org/standard223#ClosedWorld223Shape": "Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to s223 relations.",
      "ne833ac0ae3a945938d4d07ea87dee986b8": "Incompatible Medium. Case4: An entity with constituents and an associated `Property` with constituents.",
      "ne833ac0ae3a945938d4d07ea87dee986b650": "Declare the inverse triples for symmetric relations",
      "ne833ac0ae3a945938d4d07ea87dee986b537": "Add an rdfs:label if it is missing.",
      "ne833ac0ae3a945938d4d07ea87dee986b12": "If the relation `hasProperty` is present, it shall associate the concept with a `Property`.",
      "ne833ac0ae3a945938d4d07ea87dee986b10": "Incompatible Medium. Case2: An entity with a pure medium and an associated `Property` with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b13": "b-5584083599644241536",
      "http://data.ashrae.org/standard223#ClosedWorldQUDTShape": "s223:ClosedWorldQUDTShape",
      "ne833ac0ae3a945938d4d07ea87dee986b608": "b-1002720240049287783",
      "ne833ac0ae3a945938d4d07ea87dee986b6": "b-1217294214293991336",
      "http://data.ashrae.org/standard223#ClosedWorld223Shape": "s223:ClosedWorld223Shape",
      "ne833ac0ae3a945938d4d07ea87dee986b8": "b--7097184804323631761",
      "ne833ac0ae3a945938d4d07ea87dee986b650": "b--2809984540431112876",
      "ne833ac0ae3a945938d4d07ea87dee986b537": "b--2827506438145469676",
      "ne833ac0ae3a945938d4d07ea87dee986b12": "b-6366916561579982488",
      "ne833ac0ae3a945938d4d07ea87dee986b10": "b-3360876738265729306"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Concept> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Concept\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Class> <http://data.ashrae.org/standard223#Relation> ),\n        ( <http://data.ashrae.org/standard223#hasProperty> ) ;\n    rdfs:comment \"All classes and relations defined in the 223 standard are subclasses of `s223:Concept`.\" ;\n    rdfs:subClassOf rdfs:Resource ;\n    sh:property [ rdfs:comment \"Incompatible Medium. Case2: An entity with a pure medium and an associated `Property` with constituents.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 2: A pure medium and an associated `Property` with constituents.\" ;\n                    sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `hasProperty` is present, it shall associate the concept with a `Property`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:message \"s223: If the relation `hasProperty` is present, it shall associate the concept with a `Property`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ],\n        [ rdfs:comment \"Incompatible Medium. Case1: An entity with a pure medium and an associated `Property` with a different pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n                    sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case3: An entity with constituents and an associated `Property` with a pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 3: A medium with constituents and an associated `Property` with a pure medium.\" ;\n                    sh:message \"s223: {$this} `hasMedium` of {?m2}, but is associated with `Property` {?prop} that has `ofMedium` of {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m2 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case4: An entity with constituents and an associated `Property` with constituents.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 4: A medium with constituents and an associated `Property` with constituents.\" ;\n                    sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b13": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case1: An entity with a pure medium and an associated `Property` with a different pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
      "http://data.ashrae.org/standard223#ClosedWorldQUDTShape": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ClosedWorldQUDTShape> a sh:NodeShape ;\n    rdfs:label \"Closed World QUDT Shape\" ;\n    rdfs:comment \"Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to QUDT relations.\" ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"\"\"Ensure that all instances of an s223 class use only the relations defined for that class. Note that only QUDT\nrelations are checked by this validation.\"\"\" ;\n            sh:message \"s223: QUDT predicate {?p} is not defined for instance {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?p ?o\nWHERE {\n$this ?p ?o .\nFILTER(STRSTARTS (str(?p), \"http://qudt.org/schema/qudt\"))\nFILTER NOT EXISTS {$this a sh:NodeShape}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n\t\t\t?class sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\n}\n\"\"\" ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Concept> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b608": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Declare the inverse triples for relations that have defined inverse relations\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n?o ?invP $this .\n}\nWHERE {\n  $this ?p ?o .\n  ?p s223:inverseOf ?invP .\n}\n\t\t\t\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/owl-subset> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b6": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case3: An entity with constituents and an associated `Property` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: A medium with constituents and an associated `Property` with a pure medium.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m2}, but is associated with `Property` {?prop} that has `ofMedium` of {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m2 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
      "http://data.ashrae.org/standard223#ClosedWorld223Shape": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ClosedWorld223Shape> a sh:NodeShape ;\n    rdfs:label \"Closed World s223 Shape\" ;\n    rdfs:comment \"Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to s223 relations.\" ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"\"\"Ensure that all instances of an s223 class use only the relations defined for that class. Note that only s223\nrelations are checked by this validation.\"\"\" ;\n            sh:message \"s223: s223 predicate {?p} is not defined for instance {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?p ?o\nWHERE {\n?p a/rdfs:subClassOf* s223:Relation .\n$this ?p ?o .\nFILTER NOT EXISTS {$this a sh:NodeShape}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n\t\t\t?class sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\n}\n\"\"\" ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Concept> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b8": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case4: An entity with constituents and an associated `Property` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 4: A medium with constituents and an associated `Property` with constituents.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b650": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Declare the inverse triples for symmetric relations\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n?o ?p $this .\n}\nWHERE {\n  $this ?p ?o .\n  ?p a s223:SymmetricRelation .\n}\n\t\t\t\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/owl-subset> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b537": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Add an rdfs:label if it is missing.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this rdfs:label ?newLabel .}\nWHERE {\nFILTER (NOT EXISTS {$this rdfs:label ?something}) .\nBIND(REPLACE(STR($this), \"^.*/([^/]*)$\", \"$1\") AS ?localNameWithoutHash)\nBIND(REPLACE(?localNameWithoutHash, \"^.*#(.*)$\", \"$1\") AS ?localName)\nBIND(REPLACE(?localName, \"-\", \" \", \"i\") AS ?newLabel)\n}\n\"\"\" ;\n    sh:name \"AddLabelFromLocalName\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b12": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasProperty` is present, it shall associate the concept with a `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:message \"s223: If the relation `hasProperty` is present, it shall associate the concept with a `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b10": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case2: An entity with a pure medium and an associated `Property` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A pure medium and an associated `Property` with constituents.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Class": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b611",
      "ne833ac0ae3a945938d4d07ea87dee986b613",
      "ne833ac0ae3a945938d4d07ea87dee986b612",
      "ne833ac0ae3a945938d4d07ea87dee986b610",
      "ne833ac0ae3a945938d4d07ea87dee986b615",
      "ne833ac0ae3a945938d4d07ea87dee986b614",
      "ne833ac0ae3a945938d4d07ea87dee986b609",
      "ne833ac0ae3a945938d4d07ea87dee986b2"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Class",
    "stable_id": "s223:Class",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b611": "Every SPARQLRule must have an rdfs:comment. ",
      "ne833ac0ae3a945938d4d07ea87dee986b613": "Every class of the 223 standard must have an rdfs:comment. ",
      "ne833ac0ae3a945938d4d07ea87dee986b612": "Every TripleRule must have an rdfs:comment. ",
      "ne833ac0ae3a945938d4d07ea87dee986b610": "Every SHACL property shape must have an rdfs:comment. ",
      "ne833ac0ae3a945938d4d07ea87dee986b615": "Every class of the 223 standard must also be an instance of sh:NodeShape. ",
      "ne833ac0ae3a945938d4d07ea87dee986b614": "Every class of the 223 standard must be a direct or indirect subclass of s223:Concept. ",
      "ne833ac0ae3a945938d4d07ea87dee986b609": "Every SPARQLConstraint must have an rdfs:comment. ",
      "ne833ac0ae3a945938d4d07ea87dee986b2": "A `Class` shall be associated with at least one label using the relation `rdfs:label`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b611": "b-3062253257431034020",
      "ne833ac0ae3a945938d4d07ea87dee986b613": "b--5823899787311722228",
      "ne833ac0ae3a945938d4d07ea87dee986b612": "b-7088957193871737357",
      "ne833ac0ae3a945938d4d07ea87dee986b610": "b-6453625576832911628",
      "ne833ac0ae3a945938d4d07ea87dee986b615": "b--2224789559357775185",
      "ne833ac0ae3a945938d4d07ea87dee986b614": "b-3613096073324025589",
      "ne833ac0ae3a945938d4d07ea87dee986b609": "b--3852874787576499049",
      "ne833ac0ae3a945938d4d07ea87dee986b2": "b--2050363152457230403"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Class> a <http://data.ashrae.org/standard223#Concept>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Class\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#AbstractClass> ) ;\n    rdfs:comment \"This is a modeling construct. All classes defined in the 223 standard are instances of `s223:Class`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept>,\n        rdfs:Class ;\n    sh:property [ rdfs:comment \"A `Class` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n            sh:message \"s223: A `Class` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n            sh:minCount 1 ;\n            sh:path rdfs:label ;\n            sh:severity sh:Warning ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b611": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every SPARQLRule must have an rdfs:comment. \" ;\n    sh:message \"s223: Every SPARQLRule for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this sh:rule ?rule .\n?rule a sh:SPARQLRule .\nFILTER NOT EXISTS {?rule rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b613": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every class of the 223 standard must have an rdfs:comment. \" ;\n    sh:message \"s223: Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\nFILTER NOT EXISTS {$this rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b612": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every TripleRule must have an rdfs:comment. \" ;\n    sh:message \"s223: The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this ?pred\nWHERE {\n$this sh:rule ?rule .\n?rule a sh:TripleRule .\n?rule sh:predicate ?pred .\nFILTER NOT EXISTS {?rule rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b610": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every SHACL property shape must have an rdfs:comment. \" ;\n    sh:message \"s223: The property shape with path {?path} for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this ?path\nWHERE {\n$this sh:property ?propshape .\n?propshape sh:path ?path .\nFILTER NOT EXISTS {?propshape rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b615": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every class of the 223 standard must also be an instance of sh:NodeShape. \" ;\n    sh:message \"s223: Class {$this} must be declared as an instance of sh:NodeShape.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\nFILTER NOT EXISTS {$this a sh:NodeShape} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b614": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every class of the 223 standard must be a direct or indirect subclass of s223:Concept. \" ;\n    sh:message \"s223: Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\nFILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .\nFILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b609": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every SPARQLConstraint must have an rdfs:comment. \" ;\n    sh:message \"s223: The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this ?path\nWHERE {\n$this sh:property ?propshape .\n?propshape sh:sparql ?sparqlconstraint .\n?propshape sh:path ?path .\nFILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Class` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:message \"s223: A `Class` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:minCount 1 ;\n    sh:path rdfs:label ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#AbstractClass": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Class",
    "stable_id": "s223:AbstractClass",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#AbstractClass> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Concept>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Class\" ;\n    rdfs:comment \"This is a modeling construct. Instances of abstract classes cannot be created. All abstract classes in this standard have a more specific subclass.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Class> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Relation": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b17"],
    "complex_constraints": [],
    "rules": [],
    "label": "Relation",
    "stable_id": "s223:Relation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b17": "A `Relation` shall be associated with at least one label using the relation `rdfs:label`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b17": "b--9058736639517940106"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Relation> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Concept>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Relation\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#RelationWithInverse> <http://data.ashrae.org/standard223#SymmetricRelation> ) ;\n    rdfs:comment \"A `Relation` associates the subject and the object in an RDF triple, the *predicate* portion of a *(subject, predicate, object)* triple.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept>,\n        rdf:Property ;\n    sh:property [ rdfs:comment \"A `Relation` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n            sh:message \"s223: A `Relation` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n            sh:minCount 1 ;\n            sh:path rdfs:label ;\n            sh:severity sh:Warning ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b17": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Relation` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:message \"s223: A `Relation` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:minCount 1 ;\n    sh:path rdfs:label ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#RelationWithInverse": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b19"],
    "complex_constraints": [],
    "rules": [],
    "label": "Inverse relation",
    "stable_id": "s223:RelationWithInverse",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b19": "An `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b19": "b--7329002927590940986"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#RelationWithInverse> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Concept>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Inverse relation\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#inverseOf> ) ;\n    rdfs:comment \"\"\"An `RelationWithInverse` is modeling construct used to define symmetric behavior\nfor certain relations in the standard such as `connectedTo` and `connectedFrom`.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Relation> ;\n    sh:property [ rdfs:comment \"An `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`.\" ;\n            sh:class <http://data.ashrae.org/standard223#RelationWithInverse> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: An `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#inverseOf> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b19": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`.\" ;\n    sh:class <http://data.ashrae.org/standard223#RelationWithInverse> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: An `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#inverseOf> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#inverseOf": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "inverse of",
    "stable_id": "s223:inverseOf",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#inverseOf> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"inverse of\" ;\n    rdfs:comment \"A `Relation` that associates `Relation`s that are inverses of one another, such as `connectedTo` and `connectedFrom`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#SymmetricRelation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Symmetric relation",
    "stable_id": "s223:SymmetricRelation",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#SymmetricRelation> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Concept>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Symmetric relation\" ;\n    rdfs:comment \"\"\"A modeling construct used to define symmetric behavior\nfor certain relations in the standard such as `cnx`, `connected`, and `pairedConnectionPoint`.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Relation> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasProperty": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has Property",
    "stable_id": "s223:hasProperty",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasProperty> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has Property\" ;\n    rdfs:comment \"A `Relation` that associates a `Concept` with a `Property`.\" .\n\n",
    "cbds": {}
  },
  "pub:equipment": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:equipment",
    "stable_id": "pub:equipment",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:equipment> ns1:subclauses ( <http://data.ashrae.org/standard223#Equipment> <pub:equipment-containment> <http://data.ashrae.org/standard223#contains> <http://data.ashrae.org/standard223#hasRole> <http://data.ashrae.org/standard223#hasPhysicalLocation> <http://data.ashrae.org/standard223#Sensor> <http://data.ashrae.org/standard223#Actuator> <http://data.ashrae.org/standard223#Controller> ) ;\n    ns1:title \"EQUIPMENT\" ;\n    rdfs:comment \"\"\"\nThis clause is the top level of the hierarchical structure of the portion of the\nmodel that represents the characteristics and features of physical equipment that\nmake up the building systems being modeled. `Equipment` can be connected to other\n`Equipment` or `DomainSpace`s (see {pub:connectedness}). `Equipment` can optionally\ncontain other pieces of equipment, providing a way to represent its constituent\nparts within the model (see {pub:equipment-containment}). `Equipment` can also be\ngrouped together to define a `System` (see {pub:system}).\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Equipment": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b2060",
      "ne833ac0ae3a945938d4d07ea87dee986b2061",
      "ne833ac0ae3a945938d4d07ea87dee986b2056",
      "ne833ac0ae3a945938d4d07ea87dee986b2058",
      "ne833ac0ae3a945938d4d07ea87dee986b2065",
      "ne833ac0ae3a945938d4d07ea87dee986b2066",
      "ne833ac0ae3a945938d4d07ea87dee986b2062",
      "ne833ac0ae3a945938d4d07ea87dee986b2064"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b567",
      "ne833ac0ae3a945938d4d07ea87dee986b568"
    ],
    "label": "Equipment",
    "stable_id": "s223:Equipment",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2060": "If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2061": "If the relation `executes` is present it shall associate the `Equipment` with a `Function`.",
      "ne833ac0ae3a945938d4d07ea87dee986b568": "For equipment containing another piece of equipment, use the `mapsTo` relation to infer a Medium from the contained equipment.",
      "ne833ac0ae3a945938d4d07ea87dee986b2056": "Disallow contained equipment from having external incoming connections.",
      "ne833ac0ae3a945938d4d07ea87dee986b2058": "Disallow contained equipment from having external outgoing connections.",
      "ne833ac0ae3a945938d4d07ea87dee986b2065": "If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`. Note that any `Equipment` may use this relation, not just `Actuator`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2066": "If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2062": "Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.",
      "ne833ac0ae3a945938d4d07ea87dee986b567": "For equipment contained within another piece of equipment use the `mapsTo` relation to infer a Medium from the containing equipment.",
      "ne833ac0ae3a945938d4d07ea87dee986b2064": "If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2060": "b--1514981641441089173",
      "ne833ac0ae3a945938d4d07ea87dee986b2061": "b-3899724291014925868",
      "ne833ac0ae3a945938d4d07ea87dee986b568": "b--5134733783824172053",
      "ne833ac0ae3a945938d4d07ea87dee986b2056": "b--8276239291638160014",
      "ne833ac0ae3a945938d4d07ea87dee986b2058": "b-4180358026174497523",
      "ne833ac0ae3a945938d4d07ea87dee986b2065": "b--1127055658574627948",
      "ne833ac0ae3a945938d4d07ea87dee986b2066": "b--7102063114601521677",
      "ne833ac0ae3a945938d4d07ea87dee986b2062": "b-2770955048274562454",
      "ne833ac0ae3a945938d4d07ea87dee986b567": "b--2035967085657710344",
      "ne833ac0ae3a945938d4d07ea87dee986b2064": "b--4804925533053293764"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Equipment> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Equipment\" ;\n    rdfs:comment \"\"\"`Equipment` is the modeling construct used to represent a thing designed to accomplish a specific task, or a complex thing\nthat contains component pieces of `Equipment` that are connected to each other and work together to accomplish a task. `Equipment` can have\n`Connection`s and `ConnectionPoint`s through which one or more kinds of medium (see {s223:Substance-Medium}) might flow. Examples of possible `Equipment` include a `Pump`,\n`Fan`, `AirHeatExchanger`, `Luminaire`, and `Sensor`, as well as more complex things like a heat pump, a chilled water plant, or a utility meter.\n`Equipment` is distinct from a `System`, which is simply a logical grouping or collection of (only) `Equipment`.\n\nIn common usage, terms like equipment and system have a variety of ambiguous and possibly conflicting interpretations. A semantic model is\nan attempt to eliminate such ambiguities and conflicts. If the thing being modeled involves `Connection`s and `ConnectionPoint`s, it must be modeled as\n`Equipment` and not a `System`. Thus, a model of a chilled water plant that includes external connections to things beyond the plant must\nbe modeled as `Equipment`. Any contained `Equipment` within the chilled water plant (i.e., the pumps, valves, filters, and other things) may alternatively or in\naddition be logically grouped and modeled as a `System`.\n\nThe graphical depiction of Equipment used in this document is a round-cornered\nrectangle as shown in Figure 5-1.\n\n![Graphical Depiction of Equipment.](figures/Figure_5-1_Graphical_Depiciton_of_Equipment.svg)\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Connectable> ;\n    sh:property [ rdfs:comment \"Disallow contained equipment from having external incoming connections.\" ;\n            sh:path <http://data.ashrae.org/standard223#connectedFrom> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Disallow contained equipment from having external incoming connections.\" ;\n                    sh:message \"s223: {$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedFrom ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Disallow contained equipment from having external outgoing connections.\" ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Disallow contained equipment from having external outgoing connections.\" ;\n                    sh:message \"s223: {$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedTo ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n            sh:message \"s223: If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ],\n        [ rdfs:comment \"If the relation `executes` is present it shall associate the `Equipment` with a `Function`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Function> ;\n            sh:message \"s223: If the relation `executes` is present it shall associate the `Equipment` with a `Function`.\" ;\n            sh:path <http://data.ashrae.org/standard223#executes> ],\n        [ rdfs:comment \"Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:severity sh:Warning ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.\" ;\n                    sh:message \"s223: {$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?subEquip ?type1 ?type2\nWHERE {\n  FILTER NOT EXISTS {$this a s223:Equipment} .\n$this s223:contains+ ?subEquip .\n  FILTER NOT EXISTS {?subEquip a s223:Equipment} .\n$this a ?type1 .\n?subEquip a ?type2 .\n{\n?type2 rdfs:subClassOf* ?type1 .\n}\nUNION\n{\n?type1 rdfs:subClassOf* ?type2 .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`.\" ;\n            sh:class <http://data.ashrae.org/standard223#PhysicalSpace> ;\n            sh:message \"s223: If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasPhysicalLocation> ],\n        [ rdfs:comment \"\"\"If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`.\nNote that any `Equipment` may use this relation, not just `Actuator`.\"\"\" ;\n            sh:class <http://data.ashrae.org/standard223#ActuatableProperty> ;\n            sh:message \"s223: If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`. Note that any `Equipment` may use this relation, not just `Actuator`.\" ;\n            sh:path <http://data.ashrae.org/standard223#actuatedByProperty> ],\n        [ a sh:PropertyShape ;\n            rdfs:comment \"If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`.\" ;\n            sh:message \"s223: If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`.\" ;\n            sh:name \"device contains shape\" ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223#Equipment> ] [ sh:class <http://data.ashrae.org/standard223#Junction> ] ) ;\n            sh:path <http://data.ashrae.org/standard223#contains> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2060": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2061": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `executes` is present it shall associate the `Equipment` with a `Function`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Function> ;\n    sh:message \"s223: If the relation `executes` is present it shall associate the `Equipment` with a `Function`.\" ;\n    sh:path <http://data.ashrae.org/standard223#executes> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b568": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"For equipment containing another piece of equipment, use the `mapsTo` relation to infer a Medium from the contained equipment.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n    ?parentCp s223:hasMedium ?medium .\n}\nWHERE {\n  $this s223:hasConnectionPoint ?cp .\n  ?cp s223:mapsTo ?parentCp .\n  ?cp s223:connectsThrough ?connection .\n  ?cp s223:hasMedium ?medium .\n  FILTER NOT EXISTS {?parentCp s223:hasMedium ?something} .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2056": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Disallow contained equipment from having external incoming connections.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedFrom> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Disallow contained equipment from having external incoming connections.\" ;\n            sh:message \"s223: {$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedFrom ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2058": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Disallow contained equipment from having external outgoing connections.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Disallow contained equipment from having external outgoing connections.\" ;\n            sh:message \"s223: {$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedTo ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2065": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"\"\"If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`.\nNote that any `Equipment` may use this relation, not just `Actuator`.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#ActuatableProperty> ;\n    sh:message \"s223: If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`. Note that any `Equipment` may use this relation, not just `Actuator`.\" ;\n    sh:path <http://data.ashrae.org/standard223#actuatedByProperty> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2066": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`.\" ;\n    sh:message \"s223: If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`.\" ;\n    sh:name \"device contains shape\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Equipment> ] [ sh:class <http://data.ashrae.org/standard223#Junction> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2062": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:severity sh:Warning ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.\" ;\n            sh:message \"s223: {$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?subEquip ?type1 ?type2\nWHERE {\n  FILTER NOT EXISTS {$this a s223:Equipment} .\n$this s223:contains+ ?subEquip .\n  FILTER NOT EXISTS {?subEquip a s223:Equipment} .\n$this a ?type1 .\n?subEquip a ?type2 .\n{\n?type2 rdfs:subClassOf* ?type1 .\n}\nUNION\n{\n?type1 rdfs:subClassOf* ?type2 .\n}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b567": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"For equipment contained within another piece of equipment use the `mapsTo` relation to infer a Medium from the containing equipment.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n    ?childCp s223:hasMedium ?medium .\n}\nWHERE {\n  $this s223:hasConnectionPoint ?cp .\n  ?childCp s223:mapsTo ?cp .\n  ?cp s223:connectsThrough ?connection .\n  ?cp s223:hasMedium ?medium .\n  FILTER NOT EXISTS {?childCp s223:hasMedium ?something} .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2064": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#PhysicalSpace> ;\n    sh:message \"s223: If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasPhysicalLocation> .\n\n"
    }
  },
  "pub:equipment-containment": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:equipment-containment",
    "stable_id": "pub:equipment-containment",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:equipment-containment> ns1:title \"Equipment Containment\" ;\n    rdfs:comment \"\"\"\nA piece of equipment can only contain other pieces of equipment. For example, a fan\ncan be contained by an air handling unit. The relation `contains` is used to describe\na piece of equipment containing another piece of equipment (see {s223:contains}). The\nrelationship `mapsTo` relates a `ConnectionPoint` of a contained `Equipment` to the\n`ConnectionPoint` of a containing `Equipment` (see {s223:mapsTo}). For example, the\nair inlet to a heating coil contained in a fan coil unit may map to the air inlet\nof the fan coil unit. Any air connection to the fan coil unit inlet is supplying\nair to the inlet of the heating coil as well.\n\nMultiple pieces of equipment contained by the same piece of equipment may connect\nto each other, however, they may not connect to equipment that are not also contained.\nTo indicate how a contained piece of equipment connects to an external piece of\nequipment, the relationship `mapsTo` is used. MapsTo will relate the connection\npoint of a contained equipment to the connection point of the containing equipment,\nthen the connection point of the containing equipment may connect to the external\nequipment.\n\nIt may be desirable for a piece of containing equipment to have a `Property` that\nhas a value representing something that is associated with a contained piece of\nequipment. For example, consider a fan coil unit that contains a fan and a coil.\nThe fan may have a `Property` that represents the speed of the fan. To make this fan\nspeed visible as a `Property` of the fan coil unit, a fan speed `Property` would be\nadded to the fan coil unit and its value would be an internal reference\n(see {s223:hasInternalReference}) to the speed `Property` of the contained motor.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#contains": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "contains",
    "stable_id": "s223:contains",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#contains> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"contains\" ;\n    rdfs:comment \"A `Relation` that associates a piece of `Equipment` with its component pieces of `Equipment`, or a `PhysicalSpace` (see {s223:PhysicalSpace}) with its component `PhysicalSpace`s.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasRole": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "hasRole",
    "stable_id": "s223:hasRole",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasRole> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"hasRole\" ;\n    rdfs:comment \"A `Relation` that associates a role with of a piece of `Equipment`, a `Connection`, `ConnectionPoint`, or `System` within a building (e.g., a heating coil might be associated with `Role-Heating`). Possible values are defined in `EnumerationKind-Role` (see {s223:EnumerationKind-Role}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasPhysicalLocation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has Physical Location",
    "stable_id": "s223:hasPhysicalLocation",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasPhysicalLocation> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has Physical Location\" ;\n    rdfs:comment \"A `Relation` that associates a piece of `Equipment` with its physical location (i.e., in a `PhysicalSpace`). The physical location of a piece of `Equipment` is not necessarily the same as the location affected by the operation of the `Equipment`. For example, an air handler may physically be located on the roof, but its effect is to provide conditioned air to a `Zone` or `DomainSpace` within the building. By following the path of connections, it can be determined what other equipment or spaces are possibly impacted by the `Equipment`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Sensor": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1912",
      "http://data.ashrae.org/standard223#SensorReferenceLocationShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1908",
      "http://data.ashrae.org/standard223#SensorObservesShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1911",
      "ne833ac0ae3a945938d4d07ea87dee986b1915",
      "http://data.ashrae.org/standard223#SensorObservationLocationShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1909",
      "ne833ac0ae3a945938d4d07ea87dee986b1914"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b641"],
    "label": "Sensor",
    "stable_id": "s223:Sensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1912": "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b641": "Infer the `hasObservationLocation` relation for a `Sensor` from the `Property` that it is observing, only if that `Property` is associated with a single entity.",
      "http://data.ashrae.org/standard223#SensorReferenceLocationShape": "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1908": "A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`.",
      "http://data.ashrae.org/standard223#SensorObservesShape": "A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1911": "If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1915": "A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`.",
      "http://data.ashrae.org/standard223#SensorObservationLocationShape": "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1909": "s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.",
      "ne833ac0ae3a945938d4d07ea87dee986b1914": "If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1912": "b--8790471665154379264",
      "ne833ac0ae3a945938d4d07ea87dee986b641": "b--8432233409887125662",
      "http://data.ashrae.org/standard223#SensorReferenceLocationShape": "s223:SensorReferenceLocationShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1908": "b-5786619169462436499",
      "http://data.ashrae.org/standard223#SensorObservesShape": "s223:SensorObservesShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1911": "b--6912068362161434506",
      "ne833ac0ae3a945938d4d07ea87dee986b1915": "b--6652252224708960650",
      "http://data.ashrae.org/standard223#SensorObservationLocationShape": "s223:SensorObservationLocationShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1909": "b-5829250030256519002",
      "ne833ac0ae3a945938d4d07ea87dee986b1914": "b--1147005402218332452"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Sensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Sensor\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#ConcentrationSensor> <http://data.ashrae.org/standard223#ElectricCurrentSensor> <http://data.ashrae.org/standard223#FlowSensor> <http://data.ashrae.org/standard223#HumiditySensor> <http://data.ashrae.org/standard223#LightSensor> <http://data.ashrae.org/standard223#OccupancySensor> <http://data.ashrae.org/standard223#ParticulateSensor> <http://data.ashrae.org/standard223#PressureSensor> <http://data.ashrae.org/standard223#TemperatureSensor> <http://data.ashrae.org/standard223#VoltageSensor> <http://data.ashrae.org/standard223#hasMeasurementResolution> <http://data.ashrae.org/standard223#observes> <http://data.ashrae.org/standard223#hasObservationLocation> <http://data.ashrae.org/standard223#hasReferenceLocation> ) ;\n    rdfs:comment \"\"\"\nA `Sensor` `observes` an `ObservableProperty` (see {s223:ObservableProperty})\nwhich may be quantifiable (see {s223:QuantifiableObservableProperty}), such as a\ntemperature, flow, or concentration, or enumerable (see {s223:EnumeratedObservableProperty}),\nsuch as an occupancy state.\n\nIf a `Sensor` observes a `QuantifiableObservableProperty` relative to an assumed\nor common reference point, it can be modeled with only an observation location.\nFor example:\n\n```turtle\n@prefix : <http://example.com/> .\n\n:example1 a s223:TemperatureSensor ;\n    s223:hasObservationLocation :location1 ;\n    qudt:hasQuantityKind quantitykind:Temperature .\n```\n\nIf a `Sensor` observes a `QuantifiableObservableProperty` relative to a unique\nor specified reference point, it can be modeled with an observation location and\na reference location, and indicating the difference between two values by setting `isDeltaQuantity` to `true`. For example:\n\n```turtle\n@prefix : <http://example.com/> .\n\n:example2 a s223:TemperatureSensor ;\n    s223:hasObservationLocation :location1 ;\n    s223:hasReferenceLocation :location2 ;\n    qudt:hasQuantityKind quantitykind:Temperature ;\n    qudt:isDeltaQuantity true .\n```\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`.\" ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasObservationLocation> ],\n        [ rdfs:comment \"s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.\" ;\n            sh:path <http://data.ashrae.org/standard223#observes> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.\" ;\n                    sh:message \"s223: `Sensor` {$this} has a reference location, but its `Property` lacks isDeltaQuantity true.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\n          SELECT $this\n          WHERE {\n$this s223:hasReferenceLocation ?y .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`.\" ;\n            sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:message \"s223: If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMeasurementResolution> ],\n        [ rdfs:comment \"s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#observes> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.\" ;\n                    sh:message \"s223: `Sensor` {$this} has `Property` {?x} with isDeltaQuantity true, but the `Sensor` lacks a reference location.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\n          SELECT $this ?x\n          WHERE {\n$this s223:observes/qudt:isDeltaQuantity true .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n            sh:maxCount 1 ;\n            sh:message \"s223: If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ],\n        [ rdfs:comment \"A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`.\" ;\n            sh:class <http://data.ashrae.org/standard223#ObservableProperty> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#observes> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1912": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.\" ;\n            sh:message \"s223: `Sensor` {$this} has `Property` {?x} with isDeltaQuantity true, but the `Sensor` lacks a reference location.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n          SELECT $this ?x\n          WHERE {\n$this s223:observes/qudt:isDeltaQuantity true .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b641": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasObservationLocation` relation for a `Sensor` from the `Property` that it is observing, only if that `Property` is associated with a single entity.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasObservationLocation ?something .}\nWHERE {\n{\nSELECT ?prop (COUNT (DISTINCT ?measurementLocation) AS ?count) $this\nWHERE {\nFILTER (NOT EXISTS {$this s223:hasObservationLocation ?anything}) .\n$this s223:observes ?prop .\n?measurementLocation s223:hasProperty ?prop .\n}\nGROUP BY ?prop $this\n}\nFILTER (?count = 1) .\n?something s223:hasProperty ?prop .\n{?something a/rdfs:subClassOf* s223:Connectable}\nUNION\n{?something a/rdfs:subClassOf* s223:Connection}\nUNION\n{?something a/rdfs:subClassOf* s223:ConnectionPoint}\n}\n\"\"\" ;\n    sh:name \"InferredMeasurementLocation\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "http://data.ashrae.org/standard223#SensorReferenceLocationShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SensorReferenceLocationShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:message \"s223: A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connectable> ;\n                        sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connection> ;\n                        sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                        sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ] ) ;\n    sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n            sh:maxCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Sensor> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1908": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasObservationLocation> .\n\n",
      "http://data.ashrae.org/standard223#SensorObservesShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SensorObservesShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n    sh:targetClass <http://data.ashrae.org/standard223#Sensor> ;\n    sh:xone ( [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#observes> ] ] [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#observes> ] ] ) .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1911": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMeasurementResolution> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1915": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ObservableProperty> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n",
      "http://data.ashrae.org/standard223#SensorObservationLocationShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SensorObservationLocationShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n    sh:targetClass <http://data.ashrae.org/standard223#Sensor> ;\n    sh:xone ( [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connectable> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasObservationLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connection> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasObservationLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasObservationLocation> ] ] ) .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1909": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.\" ;\n            sh:message \"s223: `Sensor` {$this} has a reference location, but its `Property` lacks isDeltaQuantity true.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n          SELECT $this\n          WHERE {\n$this s223:hasReferenceLocation ?y .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1914": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ConcentrationSensor": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Concentration sensor",
    "stable_id": "s223:ConcentrationSensor",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ConcentrationSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Concentration sensor\" ;\n    rdfs:comment \"\"\"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a concentration of a miscible constituent in a medium,\nin contrast to a `ParticulateSensor` that `observes` a `QuantifiableObservableProperty` that represents an amount of a particulate in a medium\n(see {s223:ParticulateSensor}). The 223 standard does not constrain the `Unit` or `QuantityKind` reported by a `ConcentrationSensor`, but possible\n`QuantityKind`s include `Concentration` (moles per volume), `Density` (mass per volume), `MoleFraction`, and `VolumeFraction`.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ElectricCurrentSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1487"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric Current Sensor",
    "stable_id": "s223:ElectricCurrentSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1487": "An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1487": "b--8169389431215938071"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ElectricCurrentSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric Current Sensor\" ;\n    rdfs:comment \"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of electric current.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> ;\n    sh:property [ rdfs:comment \"An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`.\" ;\n            sh:message \"s223: An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`.\" ;\n            sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n            sh:value <http://qudt.org/vocab/quantitykind/ElectricCurrent> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1487": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`.\" ;\n    sh:message \"s223: An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/ElectricCurrent> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#FlowSensor": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Flow sensor",
    "stable_id": "s223:FlowSensor",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#FlowSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Flow sensor\" ;\n    rdfs:comment \"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of flow of fluid, typically with a `QuantityKind` of `VolumeFlowRate`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#HumiditySensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b982"],
    "complex_constraints": [],
    "rules": [],
    "label": "Humidity sensor",
    "stable_id": "s223:HumiditySensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b982": "A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b982": "b-4501963210973822722"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#HumiditySensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Humidity sensor\" ;\n    rdfs:comment \"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of relative or absolute humidity. \" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> ;\n    sh:property [ rdfs:comment \"A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`.\" ;\n            sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:message \"s223: A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`.\" ;\n            sh:node [ sh:property [ sh:or ( [ sh:hasValue <http://qudt.org/vocab/quantitykind/RelativeHumidity> ] [ sh:hasValue <http://qudt.org/vocab/quantitykind/AbsoluteHumidity> ] ) ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n            sh:path <http://data.ashrae.org/standard223#observes> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b982": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n    sh:message \"s223: A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`.\" ;\n    sh:node [ sh:property [ sh:or ( [ sh:hasValue <http://qudt.org/vocab/quantitykind/RelativeHumidity> ] [ sh:hasValue <http://qudt.org/vocab/quantitykind/AbsoluteHumidity> ] ) ;\n                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#LightSensor": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Light sensor",
    "stable_id": "s223:LightSensor",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#LightSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Light sensor\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#IlluminanceSensor> <http://data.ashrae.org/standard223#CorrelatedColorTemperatureSensor> <http://data.ashrae.org/standard223#DuvSensor> ) ;\n    rdfs:comment \"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents an attribute of light, as specified by the `QuantityKind` of the `Property` being observed, as described below.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#IlluminanceSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b997"],
    "complex_constraints": [],
    "rules": [],
    "label": "Illuminance sensor",
    "stable_id": "s223:IlluminanceSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b997": "An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b997": "b-8979886781826250878"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#IlluminanceSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Illuminance sensor\" ;\n    rdfs:comment \"\"\"A `LightSensor` that `observes` a `QuantifiableObservableProperty` that represents an illuminance, defined as the areal density of the\nluminous flux incident at a point on a surface.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#LightSensor> ;\n    sh:property [ rdfs:comment \"An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`.\" ;\n            sh:message \"s223: An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`.\" ;\n            sh:path <http://data.ashrae.org/standard223#observes> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Illuminance> ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b997": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`.\" ;\n    sh:message \"s223: An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Illuminance> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#CorrelatedColorTemperatureSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b770"],
    "complex_constraints": [],
    "rules": [],
    "label": "Correlated color temperature sensor",
    "stable_id": "s223:CorrelatedColorTemperatureSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b770": "A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b770": "b-7468024287924771274"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#CorrelatedColorTemperatureSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Correlated color temperature sensor\" ;\n    rdfs:comment \"\"\"A `LightSensor` that `observes` a `QuantifiableObservableProperty` that represents a correlated color temperature (CCT) of a\nlight source, defined as the absolute temperature of a blackbody whose chromaticity most nearly resembles that of the light source.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#LightSensor> ;\n    sh:property [ rdfs:comment \"A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`.\" ;\n            sh:message \"s223: A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`.\" ;\n            sh:path <http://data.ashrae.org/standard223#observes> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/CorrelatedColorTemperature> ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b770": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`.\" ;\n    sh:message \"s223: A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/CorrelatedColorTemperature> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#DuvSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b798"],
    "complex_constraints": [],
    "rules": [],
    "label": "Duv sensor",
    "stable_id": "s223:DuvSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b798": "A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b798": "b-6517511247544683321"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#DuvSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Duv sensor\" ;\n    rdfs:comment \"\"\"A `LightSensor` that `observes` a `QuantifiableObservableProperty` that represents a Duv of a light source, defined as the\ndistance between the chromaticity of the light source and a blackbody radiator of equal correlated color temperature (CCT).\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#LightSensor> ;\n    sh:property [ rdfs:comment \"A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`.\" ;\n            sh:message \"s223: A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`.\" ;\n            sh:path <http://data.ashrae.org/standard223#observes> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Duv> ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b798": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`.\" ;\n    sh:message \"s223: A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Duv> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#OccupancySensor": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Occupancy sensor",
    "stable_id": "s223:OccupancySensor",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#OccupancySensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Occupancy sensor\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#OccupantMotionSensor> <http://data.ashrae.org/standard223#OccupantPresenceSensor> <http://data.ashrae.org/standard223#OccupantCountSensor> ) ;\n    rdfs:comment \"A `Sensor` that `observes` an `ObservableProperty` that represents an attribute of occupancy in a space.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#OccupantMotionSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1021"],
    "complex_constraints": [],
    "rules": [],
    "label": "Occupant motion sensor",
    "stable_id": "s223:OccupantMotionSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1021": "An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1021": "b--4954027401939118177"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#OccupantMotionSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Occupant motion sensor\" ;\n    rdfs:comment \"An `OccupancySensor` that `observes` a `ObservableProperty` that represents motion within a sensing region.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#OccupancySensor> ;\n    sh:property [ rdfs:comment \"An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n            sh:message \"s223: An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`.\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Occupancy-Motion> ;\n                            sh:maxCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ;\n            sh:path <http://data.ashrae.org/standard223#observes> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1021": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n    sh:message \"s223: An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Occupancy-Motion> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#OccupantPresenceSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1024"],
    "complex_constraints": [],
    "rules": [],
    "label": "Occupant presence sensor",
    "stable_id": "s223:OccupantPresenceSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1024": "An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1024": "b-1354059434241372352"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#OccupantPresenceSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Occupant presence sensor\" ;\n    rdfs:comment \"An `OccupancySensor` that `observes` a `ObservableProperty` that represents presence within a sensing region.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#OccupancySensor> ;\n    sh:property [ rdfs:comment \"An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n            sh:message \"s223: An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`.\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Occupancy-Presence> ;\n                            sh:maxCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ;\n            sh:path <http://data.ashrae.org/standard223#observes> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1024": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n    sh:message \"s223: An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Occupancy-Presence> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#OccupantCountSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1017"],
    "complex_constraints": [],
    "rules": [],
    "label": "Occupant count sensor",
    "stable_id": "s223:OccupantCountSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1017": "An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and       a `Unit` of `NUM`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1017": "b-3449958794975187899"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#OccupantCountSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Occupant count sensor\" ;\n    rdfs:comment \"\"\"An `OccupancySensor` that `observes` a `QuantifiableObservableProperty` that represents a population, usually of humans, within\n  a sensing region.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#OccupancySensor> ;\n    sh:property [ rdfs:comment \"\"\"An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and\n      a `Unit` of `NUM`.\"\"\" ;\n            sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:message \"\"\"s223: An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and\n      a `Unit` of `NUM`.\"\"\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/unit/NUM> ;\n                            sh:maxCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasUnit> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Population> ;\n                            sh:maxCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n            sh:path <http://data.ashrae.org/standard223#observes> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1017": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and\n      a `Unit` of `NUM`.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n    sh:message \"\"\"s223: An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and\n      a `Unit` of `NUM`.\"\"\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/unit/NUM> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://qudt.org/schema/qudt/hasUnit> ],\n                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Population> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ParticulateSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1027"],
    "complex_constraints": [],
    "rules": [],
    "label": "Particulate sensor",
    "stable_id": "s223:ParticulateSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1027": "If the relation `ofSubstance` is present it shall associate the `ParticulateSensor` with a `Substance-Particulate`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1027": "b-5407048613147534065"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ParticulateSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Particulate sensor\" ;\n    rdfs:comment \"\"\"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents an amount of a particulate in a medium, in contrast\nto a `ConcentrationSensor` that `observes` a `QuantifiableObservableProperty` that represents a concentration of a miscible constituent in a medium\n(see {s223:ConcentrationSensor}). The 223 standard does not constrain the `Unit` or `QuantityKind` reported by a `ParticulateSensor`, but possible\n`QuantityKind`s include `Density` (mass per volume), `ParticleNumberDensity` (count per volume), and `DimensionlessRatio` (with units such as `PPM` or\n`PPB`). Some particulate sensors may claim to report a raw count of particles, for which a `QuantityKind` of `Count` could be used, but the required\ncontext for such a measurement should be provided in the sensor's documentation to specify if it in fact measures a count per volume (e.g., `ParticleNumberDensity`),\ntime (e.g., `CountRate` or `ParticleCurrent`), or some\nother combination. Explicitly declaring the `QuantityKind` of a sensor's output is preferable to relying on implicit assumptions.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> ;\n    sh:property [ rdfs:comment \"If the relation `ofSubstance` is present it shall associate the `ParticulateSensor` with a `Substance-Particulate`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Substance-Particulate> ;\n            sh:message \"s223: If the relation `ofSubstance` is present it shall associate the `ParticulateSensor` with a `Substance-Particulate`.\" ;\n            sh:path <http://data.ashrae.org/standard223#ofSubstance> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1027": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `ofSubstance` is present it shall associate the `ParticulateSensor` with a `Substance-Particulate`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Particulate> ;\n    sh:message \"s223: If the relation `ofSubstance` is present it shall associate the `ParticulateSensor` with a `Substance-Particulate`.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofSubstance> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#PressureSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1521"],
    "complex_constraints": [],
    "rules": [],
    "label": "Pressure sensor",
    "stable_id": "s223:PressureSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1521": "A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1521": "b-138302141640984449"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#PressureSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Pressure sensor\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#GaugePressureSensor> ) ;\n    rdfs:comment \"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of pressure.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> ;\n    sh:property [ rdfs:comment \"A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure.\" ;\n            sh:message \"s223: A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure.\" ;\n            sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n            sh:value <http://qudt.org/vocab/quantitykind/Pressure> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1521": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure.\" ;\n    sh:message \"s223: A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/Pressure> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#GaugePressureSensor": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b957",
      "ne833ac0ae3a945938d4d07ea87dee986b954"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Gauge pressure sensor",
    "stable_id": "s223:GaugePressureSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b957": "A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity.",
      "ne833ac0ae3a945938d4d07ea87dee986b954": "A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b957": "b-6569959085310490593",
      "ne833ac0ae3a945938d4d07ea87dee986b954": "b--4826642263907647558"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#GaugePressureSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Gauge pressure sensor\" ;\n    rdfs:comment \"\"\"A `PressureSensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of pressure relative to atmospheric pressure.\nSuch sensors are commonly used to monitor compressed gas cylinders, for example, where a gauge reading of zero signifies that the measured pressure\nis equal to the atmospheric pressure, not a vacuum.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#PressureSensor> ;\n    sh:property [ rdfs:comment \"A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure.\" ;\n            sh:message \"s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure.\" ;\n            sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n            sh:value <http://qudt.org/vocab/quantitykind/GaugePressure> ],\n        [ rdfs:comment \"A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity.\" ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity.\" ;\n            sh:minCount 1 ;\n            sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/isDeltaQuantity> ) ;\n            sh:value true ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b957": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity.\" ;\n    sh:minCount 1 ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/isDeltaQuantity> ) ;\n    sh:value true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b954": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure.\" ;\n    sh:message \"s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/GaugePressure> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#TemperatureSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1106"],
    "complex_constraints": [],
    "rules": [],
    "label": "Temperature Sensor",
    "stable_id": "s223:TemperatureSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1106": "A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1106": "b--2960498465997949585"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#TemperatureSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Temperature Sensor\" ;\n    rdfs:comment \"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of temperature.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> ;\n    sh:property [ rdfs:comment \"A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`.\" ;\n            sh:message \"s223: A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`.\" ;\n            sh:path <http://data.ashrae.org/standard223#observes> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1106": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`.\" ;\n    sh:message \"s223: A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#VoltageSensor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1550"],
    "complex_constraints": [],
    "rules": [],
    "label": "Voltage Sensor",
    "stable_id": "s223:VoltageSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1550": "A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1550": "b--827687378625392032"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#VoltageSensor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Voltage Sensor\" ;\n    rdfs:comment \"A `Sensor` that `observes` a `QuantifiableObservableProperty` that represents a measure of voltage.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Sensor> ;\n    sh:property [ rdfs:comment \"A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage.\" ;\n            sh:message \"s223: A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage.\" ;\n            sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n            sh:value <http://qudt.org/vocab/quantitykind/Voltage> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1550": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage.\" ;\n    sh:message \"s223: A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/Voltage> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasMeasurementResolution": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has measurement resolution",
    "stable_id": "s223:hasMeasurementResolution",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasMeasurementResolution> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has measurement resolution\" ;\n    rdfs:comment \"A `Relation` that associates a `Sensor` with the `QuantifiableProperty` whose value indicates the smallest recognizable change in engineering units that the `Sensor` is able to measure. \" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#observes": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "observes",
    "stable_id": "s223:observes",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#observes> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"observes\" ;\n    rdfs:comment \"\"\"A `Relation` that associates a `Sensor` with one `ObservableProperty` (see {s223:ObservableProperty})\nwhich is used by the sensor to generate a measurement value (e.g., a temperature) or a simple observation of a stimulus\ncausing a reaction (e.g., a current binary switch that closes a dry contact when a fan is powered on).\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasObservationLocation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has observation location",
    "stable_id": "s223:hasObservationLocation",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasObservationLocation> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has observation location\" ;\n    rdfs:comment \"A `Relation` that associates a `Sensor` with the topological location where it is observing a `Property` (see {s223:observes}). The observation location shall be a `Connectable` (see {s223:Connectable}), `Connection` (see {s223:Connection}), or `ConnectionPoint` (see {s223:ConnectionPoint}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasReferenceLocation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has reference location",
    "stable_id": "s223:hasReferenceLocation",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasReferenceLocation> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has reference location\" ;\n    rdfs:comment \"A `Relation` that associates  a differential sensor with the topological location of the baseline (reference) `Property` (see {s223:observes}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Actuator": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b697",
      "ne833ac0ae3a945938d4d07ea87dee986b698"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Actuator",
    "stable_id": "s223:Actuator",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b697": "If the relation `actuates` is present it shall associate the `Actuator` with a piece of `Equipment`.",
      "ne833ac0ae3a945938d4d07ea87dee986b698": "An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b697": "b-3529735315224264912",
      "ne833ac0ae3a945938d4d07ea87dee986b698": "b--9159261955781818489"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Actuator> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Actuator\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#actuates> <http://data.ashrae.org/standard223#actuatedByProperty> ) ;\n    rdfs:comment \"\"\"A piece of `Equipment` that receives control signals and electrically, pneumatically, or hydraulically makes changes in the\nphysical world, such as the position of a valve or damper.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"If the relation `actuates` is present it shall associate the `Actuator` with a piece of `Equipment`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Equipment> ;\n            sh:message \"s223: If the relation `actuates` is present it shall associate the `Actuator` with a piece of `Equipment`.\" ;\n            sh:path <http://data.ashrae.org/standard223#actuates> ],\n        [ rdfs:comment \"An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`.\" ;\n            sh:class <http://data.ashrae.org/standard223#ActuatableProperty> ;\n            sh:message \"s223: An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#actuatedByProperty> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b697": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `actuates` is present it shall associate the `Actuator` with a piece of `Equipment`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: If the relation `actuates` is present it shall associate the `Actuator` with a piece of `Equipment`.\" ;\n    sh:path <http://data.ashrae.org/standard223#actuates> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b698": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ActuatableProperty> ;\n    sh:message \"s223: An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#actuatedByProperty> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#actuates": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "actuates",
    "stable_id": "s223:actuates",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#actuates> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"actuates\" ;\n    rdfs:comment \"A `Relation` that associates an `Actuator` with the `Equipment` that it actuates.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#actuatedByProperty": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "commanded by Property",
    "stable_id": "s223:actuatedByProperty",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#actuatedByProperty> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"commanded by Property\" ;\n    rdfs:comment \"\"\"A `Relation` that associates a piece of `Equipment` with the `ActuatableProperty` that it responds to. If the `Equipment`\nis an `Actuator` (a subclass of `Equipment`), `actuatedByProperty` is a required relation. An `Actuator` may also identify another piece of\n`Equipment` being actuated. (see {s223:actuates}).\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Controller": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b757"],
    "complex_constraints": [],
    "rules": [],
    "label": "Controller",
    "stable_id": "s223:Controller",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b757": "If the relation `executes` is present it shall associate the `Controller` with a `Function`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b757": "b--8832912350762226286"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Controller> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Controller\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Function> <http://data.ashrae.org/standard223#executes> ) ;\n    rdfs:comment \"A piece of equipment for regulation of a system or component in normal operation, which executes one or more `Function`s.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"If the relation `executes` is present it shall associate the `Controller` with a `Function`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Function> ;\n            sh:message \"s223: If the relation `executes` is present it shall associate the `Controller` with a `Function`.\" ;\n            sh:path <http://data.ashrae.org/standard223#executes> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b757": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `executes` is present it shall associate the `Controller` with a `Function`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Function> ;\n    sh:message \"s223: If the relation `executes` is present it shall associate the `Controller` with a `Function`.\" ;\n    sh:path <http://data.ashrae.org/standard223#executes> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Function": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1776",
      "ne833ac0ae3a945938d4d07ea87dee986b1775",
      "http://data.ashrae.org/standard223#FunctionPropertyShape"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Function",
    "stable_id": "s223:Function",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1776": "If the relation `hasOutput` is present it shall associate a `Function` with a `Property`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1775": "If the relation `hasInput` is present it shall associate a `Function` with a `Property`.",
      "http://data.ashrae.org/standard223#FunctionPropertyShape": "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1776": "b--611889651015884254",
      "ne833ac0ae3a945938d4d07ea87dee986b1775": "b--7472903714187146381",
      "http://data.ashrae.org/standard223#FunctionPropertyShape": "s223:FunctionPropertyShape"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Function> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Function\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#hasInput> <http://data.ashrae.org/standard223#hasOutput> ) ;\n    rdfs:comment \"A `Function` is used to model transfer and/or transformation of information (i.e., `Property`). It has relations to input Properties and output Properties. The actual algorithms that perform the transformations are described in CDL and are out of scope of the 223 standard.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"If the relation `hasInput` is present it shall associate a `Function` with a `Property`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:message \"s223: If the relation `hasInput` is present it shall associate a `Function` with a `Property`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasInput> ],\n        [ rdfs:comment \"If the relation `hasOutput` is present it shall associate a `Function` with a `Property`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:message \"s223: If the relation `hasOutput` is present it shall associate a `Function` with a `Property`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasOutput> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1776": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasOutput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:message \"s223: If the relation `hasOutput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasOutput> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1775": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasInput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:message \"s223: If the relation `hasInput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInput> .\n\n",
      "http://data.ashrae.org/standard223#FunctionPropertyShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#FunctionPropertyShape> a sh:NodeShape ;\n    rdfs:label \"Function Property Shape\" ;\n    rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n    sh:message \"s223: A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Property> ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasInput> ] ] [ sh:property [ rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Property> ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasOutput> ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Function> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasInput": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has input",
    "stable_id": "s223:hasInput",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasInput> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has input\" ;\n    rdfs:comment \"A `Relation` that associates a `Function` (see {s223:Function}) with a `Property` (see {s223:Property}) that is used as input to the `Function`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasOutput": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has output",
    "stable_id": "s223:hasOutput",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasOutput> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has output\" ;\n    rdfs:comment \"A `Relation` that associates a `Function` (see {s223:Function}) with a `Property` (see {s223:Property}) that is calculated by the `Function`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#executes": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "executes",
    "stable_id": "s223:executes",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#executes> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"executes\" ;\n    rdfs:comment \"A `Relation` that associates a `Controller` (see {s223:Controller}) with the `Function`s (see {s223:Function}) that it executes. \" .\n\n",
    "cbds": {}
  },
  "pub:connection": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:connection",
    "stable_id": "pub:connection",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:connection> ns1:subclauses ( <http://data.ashrae.org/standard223#Connectable> <http://data.ashrae.org/standard223#ConnectionPoint> <http://data.ashrae.org/standard223#Connection> <http://data.ashrae.org/standard223#Junction> <pub:connectedness> <http://data.ashrae.org/standard223#hasMedium> ) ;\n    ns1:title \"CONNECTION\" ;\n    rdfs:comment \"\"\"\nThis clause is the top level of the hierarchical structure of the portion of the\nmodel that represents the characteristics and features of connections that provide\na means for a medium such as air, water, or electricity, to flow from one `ConnectionPoint`\nto another. Examples of connections are ducts, pipes, and conductors.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Connectable": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1888",
      "ne833ac0ae3a945938d4d07ea87dee986b1889",
      "ne833ac0ae3a945938d4d07ea87dee986b1883",
      "ne833ac0ae3a945938d4d07ea87dee986b1886",
      "ne833ac0ae3a945938d4d07ea87dee986b1884",
      "ne833ac0ae3a945938d4d07ea87dee986b1890",
      "ne833ac0ae3a945938d4d07ea87dee986b1887"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b547",
      "ne833ac0ae3a945938d4d07ea87dee986b548",
      "ne833ac0ae3a945938d4d07ea87dee986b539",
      "ne833ac0ae3a945938d4d07ea87dee986b543",
      "ne833ac0ae3a945938d4d07ea87dee986b541",
      "ne833ac0ae3a945938d4d07ea87dee986b544",
      "ne833ac0ae3a945938d4d07ea87dee986b545",
      "ne833ac0ae3a945938d4d07ea87dee986b546",
      "ne833ac0ae3a945938d4d07ea87dee986b540",
      "ne833ac0ae3a945938d4d07ea87dee986b542"
    ],
    "label": "Connectable",
    "stable_id": "s223:Connectable",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b547": "Infer the `connectedTo` relation using `connectsThrough` and `connectsTo`.",
      "ne833ac0ae3a945938d4d07ea87dee986b548": "Infer the `cnx` relationship using `hasConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1890": "If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1886": "If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`.",
      "ne833ac0ae3a945938d4d07ea87dee986b540": "Infer the `connected` relation for BiDirectional connections",
      "ne833ac0ae3a945938d4d07ea87dee986b1888": "If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1884": "If a `Connectable` has `connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).",
      "ne833ac0ae3a945938d4d07ea87dee986b1887": "If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b539": "Infer the `cnx` relation using `isConnectionPointOf`.",
      "ne833ac0ae3a945938d4d07ea87dee986b543": "Infer the `connected` relation for BiDirectional connections",
      "ne833ac0ae3a945938d4d07ea87dee986b541": "Infer the `connected` relation using `connectedFrom`",
      "ne833ac0ae3a945938d4d07ea87dee986b544": "Infer the `connected` relation using `connectedTo`",
      "ne833ac0ae3a945938d4d07ea87dee986b1889": "If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1883": "If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b545": "Infer the `hasConnectionPoint` relation using `cnx`",
      "ne833ac0ae3a945938d4d07ea87dee986b546": "Infer the `connectedFrom` relations using `connectsThrough` and `connectsFrom`.",
      "ne833ac0ae3a945938d4d07ea87dee986b542": "Infer the `connectedThrough` relation using `hasConnectionPoint` and `connectsThrough`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b547": "b-2712456655757820544",
      "ne833ac0ae3a945938d4d07ea87dee986b548": "b-4046370567086166342",
      "ne833ac0ae3a945938d4d07ea87dee986b1890": "b-106194451467340492",
      "ne833ac0ae3a945938d4d07ea87dee986b1886": "b--6737290323490221418",
      "ne833ac0ae3a945938d4d07ea87dee986b540": "b--5059151599755785001",
      "ne833ac0ae3a945938d4d07ea87dee986b1888": "b--3348310282741436966",
      "ne833ac0ae3a945938d4d07ea87dee986b1884": "b-7132442582107286618",
      "ne833ac0ae3a945938d4d07ea87dee986b1887": "b--3656428183020446755",
      "ne833ac0ae3a945938d4d07ea87dee986b539": "b--2330278652247869267",
      "ne833ac0ae3a945938d4d07ea87dee986b543": "b-4166262812071820014",
      "ne833ac0ae3a945938d4d07ea87dee986b541": "b--5579217484521467858",
      "ne833ac0ae3a945938d4d07ea87dee986b544": "b-3225553368915832111",
      "ne833ac0ae3a945938d4d07ea87dee986b1889": "b--5994406706230871246",
      "ne833ac0ae3a945938d4d07ea87dee986b1883": "b-4162232062883052660",
      "ne833ac0ae3a945938d4d07ea87dee986b545": "b-782708657008537332",
      "ne833ac0ae3a945938d4d07ea87dee986b546": "b-8513340588012698294",
      "ne833ac0ae3a945938d4d07ea87dee986b542": "b--6837138277741258120"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Connectable> a <http://data.ashrae.org/standard223#AbstractClass>,\n        sh:NodeShape ;\n    rdfs:label \"Connectable\" ;\n    rdfs:comment \"`Connectable` is an abstract class representing a thing such as, `Equipment` (see {s223:Equipment}), `DomainSpace` (see {s223:DomainSpace}), or `Junction` (see {s223:Junction}) that can be `connected` via connection points and connections.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n            sh:path <http://data.ashrae.org/standard223#cnx> ],\n        [ rdfs:comment \"If a `Connectable` has `connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).\" ;\n            sh:path <http://data.ashrae.org/standard223#cnx> ;\n            sh:severity sh:Warning ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"If a `Connectable` has the relation`connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).\" ;\n                    sh:message \"s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?otherC\nWHERE {\n$this s223:connected ?otherC .\nFILTER NOT EXISTS {$this s223:cnx+ ?otherC}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connectable> ;\n            sh:message \"s223: If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n            sh:name \"ConnectableToConnectableShape\" ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ],\n        [ rdfs:comment \"If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n            sh:name \"EquipmentToConnectionPointShape\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ],\n        [ rdfs:comment \"If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connectable> ;\n            sh:message \"s223: If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n            sh:path <http://data.ashrae.org/standard223#connectedFrom> ],\n        [ rdfs:comment \"If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connectable> ;\n            sh:message \"s223: If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n            sh:name \"SymmetricConnectableToConnectableShape\" ;\n            sh:path <http://data.ashrae.org/standard223#connected> ],\n        [ rdfs:comment \"If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connection> ;\n            sh:message \"s223: If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`.\" ;\n            sh:name \"EquipmentToConnectionShape\" ;\n            sh:path <http://data.ashrae.org/standard223#connectedThrough> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b547": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectedTo` relation using `connectsThrough` and `connectsTo`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectedTo ?equipment .}\nWHERE {\n$this s223:hasConnectionPoint ?cp .\n?cp a s223:OutletConnectionPoint .\n?cp s223:connectsThrough/s223:connectsTo ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b548": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `cnx` relationship using `hasConnectionPoint`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this s223:hasConnectionPoint ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionPointCnxProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1890": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connection> ;\n    sh:message \"s223: If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`.\" ;\n    sh:name \"EquipmentToConnectionShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedThrough> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1886": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:name \"ConnectableToConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b540": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation for BiDirectional connections\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?d2 .}\nWHERE {\n$this s223:connectedThrough/^s223:connectedThrough ?d2 .\nFILTER ($this != ?d2) .\nFILTER NOT EXISTS {$this s223:contains* ?d2} .\nFILTER NOT EXISTS {?d2 s223:contains* $this} .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1888": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedFrom> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1884": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `Connectable` has `connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:severity sh:Warning ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `Connectable` has the relation`connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).\" ;\n            sh:message \"s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?otherC\nWHERE {\n$this s223:connected ?otherC .\nFILTER NOT EXISTS {$this s223:cnx+ ?otherC}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1887": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:name \"EquipmentToConnectionPointShape\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b539": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `cnx` relation using `isConnectionPointOf`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this ^s223:isConnectionPointOf ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionPointCnxPropertyFromInverse\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b543": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation for BiDirectional connections\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?d2 .}\nWHERE {\n$this s223:connectedThrough/^s223:connectedThrough ?d2 .\nFILTER ($this != ?d2) .\nFILTER NOT EXISTS {$this s223:contains* ?d2} .\nFILTER NOT EXISTS {?d2 s223:contains* $this} .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b541": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation using `connectedFrom`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?thing .}\nWHERE {\n$this s223:connectedFrom ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToEquipmentPropertyfromconnectedFrom\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b544": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation using `connectedTo`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?thing .}\nWHERE {\n$this s223:connectedTo ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToEquipmentPropertyfromconnectedTo\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1889": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:name \"SymmetricConnectableToConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connected> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1883": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b545": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasConnectionPoint` relation using `cnx`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasConnectionPoint ?thing .}\nWHERE {\n$this s223:cnx ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionPointProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b546": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectedFrom` relations using `connectsThrough` and `connectsFrom`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectedFrom ?equipment .}\nWHERE {\n$this s223:hasConnectionPoint ?cp .\n?cp a s223:InletConnectionPoint .\n?cp s223:connectsThrough/s223:connectsFrom ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToUpstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b542": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectedThrough` relation using `hasConnectionPoint` and `connectsThrough`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectedThrough ?connection .}\nWHERE {\n$this s223:hasConnectionPoint/s223:connectsThrough ?connection .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ConnectionPoint": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1954",
      "ne833ac0ae3a945938d4d07ea87dee986b1961",
      "ne833ac0ae3a945938d4d07ea87dee986b1959",
      "ne833ac0ae3a945938d4d07ea87dee986b1969",
      "ne833ac0ae3a945938d4d07ea87dee986b1965",
      "ne833ac0ae3a945938d4d07ea87dee986b1958",
      "ne833ac0ae3a945938d4d07ea87dee986b1973",
      "ne833ac0ae3a945938d4d07ea87dee986b1956",
      "ne833ac0ae3a945938d4d07ea87dee986b1972",
      "ne833ac0ae3a945938d4d07ea87dee986b1963",
      "ne833ac0ae3a945938d4d07ea87dee986b1978",
      "ne833ac0ae3a945938d4d07ea87dee986b1979",
      "ne833ac0ae3a945938d4d07ea87dee986b1967",
      "ne833ac0ae3a945938d4d07ea87dee986b1970",
      "ne833ac0ae3a945938d4d07ea87dee986b1980"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b559"],
    "label": "ConnectionPoint",
    "stable_id": "s223:ConnectionPoint",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1954": "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1961": "A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation",
      "ne833ac0ae3a945938d4d07ea87dee986b1959": "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1969": "If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1965": "A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`",
      "ne833ac0ae3a945938d4d07ea87dee986b1958": "A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`",
      "ne833ac0ae3a945938d4d07ea87dee986b1973": "If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases.",
      "ne833ac0ae3a945938d4d07ea87dee986b1956": "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1972": "A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1963": "A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1978": "A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1979": "A `ConnectionPoint` shall be associated with at most one `Connection` using the relation `connectsThrough`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1967": "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1970": "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.",
      "ne833ac0ae3a945938d4d07ea87dee986b559": "Infer the `hasElectricalPhase` value from any connected `Conductor`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1980": "Subclasses of ConnectionPoint are Disjoint. An instance of a subclass of ConnectionPoint cannot be an instance of multiple such subclasses."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1954": "b--8575348283024673470",
      "ne833ac0ae3a945938d4d07ea87dee986b1961": "b-8249021076782856035",
      "ne833ac0ae3a945938d4d07ea87dee986b1959": "b--3814727969245348734",
      "ne833ac0ae3a945938d4d07ea87dee986b1969": "b-7561037692175321892",
      "ne833ac0ae3a945938d4d07ea87dee986b1965": "b--2728636795638627321",
      "ne833ac0ae3a945938d4d07ea87dee986b1958": "b--6830898638311539448",
      "ne833ac0ae3a945938d4d07ea87dee986b1973": "b--4213962891015420089",
      "ne833ac0ae3a945938d4d07ea87dee986b1956": "b--3058646970767254575",
      "ne833ac0ae3a945938d4d07ea87dee986b1972": "b--1349679139693216910",
      "ne833ac0ae3a945938d4d07ea87dee986b1963": "b-7134670383980147222",
      "ne833ac0ae3a945938d4d07ea87dee986b1978": "b--865222626045112649",
      "ne833ac0ae3a945938d4d07ea87dee986b1979": "b--2549392548895618632",
      "ne833ac0ae3a945938d4d07ea87dee986b1967": "b-5238902276473590681",
      "ne833ac0ae3a945938d4d07ea87dee986b1970": "b-7893747452087577755",
      "ne833ac0ae3a945938d4d07ea87dee986b559": "b--4529532907590234372",
      "ne833ac0ae3a945938d4d07ea87dee986b1980": "b--7614098938052104067"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ConnectionPoint> a <http://data.ashrae.org/standard223#AbstractClass>,\n        sh:NodeShape ;\n    rdfs:label \"ConnectionPoint\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> <http://data.ashrae.org/standard223#InletConnectionPoint> <http://data.ashrae.org/standard223#OutletConnectionPoint> <http://data.ashrae.org/standard223#pairedConnectionPoint> <http://data.ashrae.org/standard223#mapsTo> <http://data.ashrae.org/standard223#hasMedium> ) ;\n    rdfs:comment \"\"\"A `ConnectionPoint` is an abstract modeling construct used to represent the fact that one connectable thing can be connected to another connectable thing using a `Connection`. It is the abstract representation of the flange, wire terminal, or other physical feature where a connection is made. `Equipment`, `DomainSpace`s and `Junction`s can have one or more `ConnectionPoint`s (see {s223:Connectable}).\n\nA `ConnectionPoint` is constrained to relate to a specific medium such as air, water, or electricity which determines what other things can be connected to it. For example, constraining a ConnectionPoint to be for air means it cannot be used for an electrical connection.\n\nA `ConnectionPoint` belongs to exactly one connectable thing (see {s223:Connectable}).\n\n`ConnectionPoint`s are represented graphically in this standard by a triangle with the point indicating a direction of flow, or a diamond in the case of a bidirectional flow as shown in Figure 6-1.\n\n![Graphical Representation of a ConnectionPoint.](figures/Figure_5-2_Graphical_Depiciton_of_Connection_Points.svg)\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.\" ;\n                    sh:message \"s223: {?otherEquipment} should contain {?equipment} because `ConnectionPoint` {$this} has a `mapsTo` relation.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?equipment ?otherEquipment\nWHERE {\n$this s223:mapsTo ?otherCP .\n?equipment s223:hasConnectionPoint $this .\n?otherEquipment s223:hasConnectionPoint ?otherCP .\nFILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.\" ;\n                    sh:message \"s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo` relation.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT DISTINCT $this ?a ?b ?target\nWHERE {\n$this s223:hasMedium ?a .\n$this s223:mapsTo+ ?target .\n?target s223:hasMedium ?b .\n?a a/rdfs:subClassOf* s223:Substance-Medium .\n?b a/rdfs:subClassOf* s223:Substance-Medium .\nFILTER (?a != ?b ) .\nFILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .\nFILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ],\n        [ rdfs:comment \"A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.\" ;\n                    sh:message \"s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?uppercp ?connection\nWHERE {\n$this s223:mapsTo ?uppercp .\n$this s223:connectsThrough ?connection .\n?connection a/rdfs:subClassOf* s223:Connection .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation\" ;\n            sh:message \"s223: A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation\" ;\n            sh:path <http://data.ashrae.org/standard223#cnx> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Connection> ] ;\n            sh:qualifiedValueShapesDisjoint true ],\n        [ rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation.\" ;\n            sh:message \"s223: A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#cnx> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Connectable> ] ;\n            sh:qualifiedValueShapesDisjoint true ],\n        [ rdfs:comment \"A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`\" ;\n            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#mapsTo> ] ],\n        [ rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n            sh:severity sh:Info ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.\" ;\n                    sh:message \"s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\n    SELECT $this ?containerEquipment\n    WHERE {\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .\n        $this s223:isConnectionPointOf ?equipment .\n        ?containerEquipment s223:contains ?equipment .\n        }\n        \"\"\" ] ],\n        [ rdfs:comment \"If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n            sh:message \"s223: If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ],\n        [ rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.\" ;\n            sh:path <http://data.ashrae.org/standard223#connectsThrough> ;\n            sh:severity sh:Info ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.\" ;\n                    sh:message \"s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\n    SELECT $this\n    WHERE {\n        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .\n        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        $this s223:isConnectionPointOf ?equipment .\n        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .\n        }\n        \"\"\" ] ],\n        [ rdfs:comment \"A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n            sh:minCount 1 ;\n            sh:name \"ConnectionPoint medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ],\n        [ rdfs:comment \"If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases.\" ;\n            sh:message \"s223: If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases.\" ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> ] [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> ] ) ;\n            sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> ],\n        [ rdfs:comment \"A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connectable> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`.\" ;\n            sh:minCount 1 ;\n            sh:name \"ConnectionPointToEquipmentShape\" ;\n            sh:path <http://data.ashrae.org/standard223#isConnectionPointOf> ],\n        [ rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connection` using the relation `connectsThrough`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connection> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: This `ConnectionPoint` shall be associated with at most one `Connection`.\" ;\n            sh:name \"ConnectionPointToConnectionShape\" ;\n            sh:path <http://data.ashrae.org/standard223#connectsThrough> ;\n            sh:severity sh:Info ] ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Subclasses of ConnectionPoint are Disjoint. An instance of a subclass of ConnectionPoint cannot be an instance of multiple such subclasses.\" ;\n            sh:message \"s223: `ConnectionPoint` {$this} cannot be an instance of both {?subclass1} and {?subclass2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n        SELECT $this ?subclass1 ?subclass2 WHERE {\n            $this a ?subclass1, ?subclass2 .\n            ?subclass1 rdfs:subClassOf s223:ConnectionPoint .\n            ?subclass2 rdfs:subClassOf s223:ConnectionPoint .\n            FILTER(?subclass1 != ?subclass2)\n        }\n    \"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1954": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.\" ;\n            sh:message \"s223: {?otherEquipment} should contain {?equipment} because `ConnectionPoint` {$this} has a `mapsTo` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?equipment ?otherEquipment\nWHERE {\n$this s223:mapsTo ?otherCP .\n?equipment s223:hasConnectionPoint $this .\n?otherEquipment s223:hasConnectionPoint ?otherCP .\nFILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1961": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation\" ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Connection> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1959": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?uppercp ?connection\nWHERE {\n$this s223:mapsTo ?uppercp .\n$this s223:connectsThrough ?connection .\n?connection a/rdfs:subClassOf* s223:Connection .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1969": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1965": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`\" ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#mapsTo> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1958": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1973": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases.\" ;\n    sh:message \"s223: If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> ] [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1956": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.\" ;\n            sh:message \"s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT DISTINCT $this ?a ?b ?target\nWHERE {\n$this s223:hasMedium ?a .\n$this s223:mapsTo+ ?target .\n?target s223:hasMedium ?b .\n?a a/rdfs:subClassOf* s223:Substance-Medium .\n?b a/rdfs:subClassOf* s223:Substance-Medium .\nFILTER (?a != ?b ) .\nFILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .\nFILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1972": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:name \"ConnectionPoint medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1963": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation.\" ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Connectable> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1978": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`.\" ;\n    sh:minCount 1 ;\n    sh:name \"ConnectionPointToEquipmentShape\" ;\n    sh:path <http://data.ashrae.org/standard223#isConnectionPointOf> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1979": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connection` using the relation `connectsThrough`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connection> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: This `ConnectionPoint` shall be associated with at most one `Connection`.\" ;\n    sh:name \"ConnectionPointToConnectionShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsThrough> ;\n    sh:severity sh:Info .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1967": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.\" ;\n            sh:message \"s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n    SELECT $this ?containerEquipment\n    WHERE {\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .\n        $this s223:isConnectionPointOf ?equipment .\n        ?containerEquipment s223:contains ?equipment .\n        }\n        \"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1970": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsThrough> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.\" ;\n            sh:message \"s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n    SELECT $this\n    WHERE {\n        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .\n        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        $this s223:isConnectionPointOf ?equipment .\n        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .\n        }\n        \"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b559": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasElectricalPhase` value from any connected `Conductor`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasElectricalPhase ?phase .}\nWHERE {\n$this s223:connectsThrough/s223:hasElectricalPhase ?phase .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1980": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Subclasses of ConnectionPoint are Disjoint. An instance of a subclass of ConnectionPoint cannot be an instance of multiple such subclasses.\" ;\n    sh:message \"s223: `ConnectionPoint` {$this} cannot be an instance of both {?subclass1} and {?subclass2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n        SELECT $this ?subclass1 ?subclass2 WHERE {\n            $this a ?subclass1, ?subclass2 .\n            ?subclass1 rdfs:subClassOf s223:ConnectionPoint .\n            ?subclass2 rdfs:subClassOf s223:ConnectionPoint .\n            FILTER(?subclass1 != ?subclass2)\n        }\n    \"\"\" .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#BidirectionalConnectionPoint": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1919",
      "ne833ac0ae3a945938d4d07ea87dee986b1920"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Bidirectional Connection Point",
    "stable_id": "s223:BidirectionalConnectionPoint",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1919": "If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1920": "If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1919": "b--3413521980577571070",
      "ne833ac0ae3a945938d4d07ea87dee986b1920": "b--286864254745722164"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#BidirectionalConnectionPoint> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Bidirectional Connection Point\" ;\n    rdfs:comment \"A `BidirectionalConnectionPoint` is a `ConnectionPoint` for which a medium (`Substance-Medium`) is expected to flow either into or out of the associated `Connectable`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:property [ rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`.\" ;\n            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n        [ rdfs:comment \"If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:message \"s223: If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`.\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1919": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1920": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n    sh:message \"s223: If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#InletConnectionPoint": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b2094",
      "ne833ac0ae3a945938d4d07ea87dee986b2088",
      "ne833ac0ae3a945938d4d07ea87dee986b2093"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Inlet Connection Point",
    "stable_id": "s223:InletConnectionPoint",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2094": "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`",
      "ne833ac0ae3a945938d4d07ea87dee986b2088": "If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2093": "If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2094": "b--6131543470905576934",
      "ne833ac0ae3a945938d4d07ea87dee986b2088": "b--8594556031230031013",
      "ne833ac0ae3a945938d4d07ea87dee986b2093": "b--4552473260072823349"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#InletConnectionPoint> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Inlet Connection Point\" ;\n    rdfs:comment \"An `InletConnectionPoint` is a `ConnectionPoint` for which a medium (`Substance-Medium`) is expected to flow into the associated `Connectable`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:property [ rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n            sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ) ;\n            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n        [ rdfs:comment \"If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:message \"s223: If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`.\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ],\n        [ rdfs:comment \"Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n                    sh:message \"s223: {$this} must have a `mapsTo` an `InletConnectionPoint` of {?parentEquipment} and not an external `Connection` from {?sourceEquipment}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?parentEquipment ?sourceEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2094": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n            sh:message \"s223: {$this} must have a `mapsTo` an `InletConnectionPoint` of {?parentEquipment} and not an external `Connection` from {?sourceEquipment}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?parentEquipment ?sourceEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2088": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2093": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n    sh:message \"s223: If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#OutletConnectionPoint": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b2051",
      "ne833ac0ae3a945938d4d07ea87dee986b2048",
      "ne833ac0ae3a945938d4d07ea87dee986b2049"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Outlet Connection Point",
    "stable_id": "s223:OutletConnectionPoint",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2051": "If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2048": "If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2049": "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2051": "b-5383041270809547491",
      "ne833ac0ae3a945938d4d07ea87dee986b2048": "b-3209474635784475701",
      "ne833ac0ae3a945938d4d07ea87dee986b2049": "b-2441864292113201326"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#OutletConnectionPoint> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Outlet Connection Point\" ;\n    rdfs:comment \"An `OutletConnectionPoint` is a `ConnectionPoint` for which a medium (`Substance-Medium`) is expected to flow out of the associated `Connectable`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:property [ rdfs:comment \"If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:message \"s223: If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`.\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ],\n        [ rdfs:comment \"Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n            sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n                    sh:message \"s223: {$this} must have a `mapsTo` an `OutletConnectionPoint` of {?parentEquipment} and not an external `Connection` to {?destinationEquipment}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?parentEquipment ?destinationEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n            sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ) ;\n            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2051": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2048": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n    sh:message \"s223: If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2049": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n            sh:message \"s223: {$this} must have a `mapsTo` an `OutletConnectionPoint` of {?parentEquipment} and not an external `Connection` to {?destinationEquipment}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?parentEquipment ?destinationEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#pairedConnectionPoint": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "paired connection point",
    "stable_id": "s223:pairedConnectionPoint",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#pairedConnectionPoint> a <http://data.ashrae.org/standard223#SymmetricRelation> ;\n    rdfs:label \"paired connection point\" ;\n    rdfs:comment \"A `Relation` that associates two `ConnectionPoint`s where an `InletConnectionPoint` shares the same `Substance-Medium` with an `OutletConnectionPoint`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#mapsTo": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "mapsTo",
    "stable_id": "s223:mapsTo",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#mapsTo> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"mapsTo\" ;\n    rdfs:comment \"A `Relation` that associates a `ConnectionPoint` of a `Connectable` with a corresponding `ConnectionPoint` of the one containing it (see {pub:equipment-containment}). The associated `ConnectionPoint`s shall have a compatible medium (see {s223:Substance-Medium}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasMedium": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has Medium",
    "stable_id": "s223:hasMedium",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasMedium> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has Medium\" ;\n    rdfs:comment \"The relation `hasMedium` is used to indicate what medium is flowing through the connection (e.g., air, water, electricity). The possible values are defined in `Substance-Medium` (see {s223:Substance-Medium}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Connection": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1880",
      "ne833ac0ae3a945938d4d07ea87dee986b1878",
      "ne833ac0ae3a945938d4d07ea87dee986b1876",
      "http://data.ashrae.org/standard223#ConnectionCnxShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1873",
      "ne833ac0ae3a945938d4d07ea87dee986b1864",
      "ne833ac0ae3a945938d4d07ea87dee986b1875",
      "ne833ac0ae3a945938d4d07ea87dee986b1862",
      "ne833ac0ae3a945938d4d07ea87dee986b1860",
      "ne833ac0ae3a945938d4d07ea87dee986b1871",
      "ne833ac0ae3a945938d4d07ea87dee986b1866",
      "ne833ac0ae3a945938d4d07ea87dee986b1882",
      "ne833ac0ae3a945938d4d07ea87dee986b1868",
      "ne833ac0ae3a945938d4d07ea87dee986b1881",
      "ne833ac0ae3a945938d4d07ea87dee986b1869",
      "ne833ac0ae3a945938d4d07ea87dee986b1874"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b561",
      "ne833ac0ae3a945938d4d07ea87dee986b563",
      "ne833ac0ae3a945938d4d07ea87dee986b560",
      "ne833ac0ae3a945938d4d07ea87dee986b564",
      "ne833ac0ae3a945938d4d07ea87dee986b562"
    ],
    "label": "Connection",
    "stable_id": "s223:Connection",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b562": "Infer the `connectsTo` relation using the relation `connectsAt`.",
      "ne833ac0ae3a945938d4d07ea87dee986b563": "Infer `cnx` relation using the relation `connectsThrough`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1880": "A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1878": "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.",
      "ne833ac0ae3a945938d4d07ea87dee986b1876": "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.",
      "http://data.ashrae.org/standard223#ConnectionCnxShape": "You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type.",
      "ne833ac0ae3a945938d4d07ea87dee986b560": "Infer `cnx` relation using the relation `connectsAt`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1873": "A `Connection` shall have two or more `connectsAt` relations to connection points",
      "ne833ac0ae3a945938d4d07ea87dee986b1864": "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`",
      "ne833ac0ae3a945938d4d07ea87dee986b1875": "If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1862": "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.",
      "ne833ac0ae3a945938d4d07ea87dee986b564": "Infer the `connectsAt` relation using the relation `cnx`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1860": "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.",
      "ne833ac0ae3a945938d4d07ea87dee986b1871": "Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium.",
      "ne833ac0ae3a945938d4d07ea87dee986b1866": "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium.",
      "ne833ac0ae3a945938d4d07ea87dee986b1882": "If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`.",
      "ne833ac0ae3a945938d4d07ea87dee986b561": "Infer the `connectsFrom` relation using the relation `connectsAt`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1868": "If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1881": "If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1869": "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.",
      "ne833ac0ae3a945938d4d07ea87dee986b1874": "A `Connection` shall have two or more `cnx` relations to connection points"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b562": "b-3405787219578179786",
      "ne833ac0ae3a945938d4d07ea87dee986b563": "b--4150315914537788143",
      "ne833ac0ae3a945938d4d07ea87dee986b1880": "b-288659793512011028",
      "ne833ac0ae3a945938d4d07ea87dee986b1878": "b--8686526066810394219",
      "ne833ac0ae3a945938d4d07ea87dee986b1876": "b--7445355590646189098",
      "http://data.ashrae.org/standard223#ConnectionCnxShape": "s223:ConnectionCnxShape",
      "ne833ac0ae3a945938d4d07ea87dee986b560": "b--1046112556990582750",
      "ne833ac0ae3a945938d4d07ea87dee986b1873": "b-6531338179623959203",
      "ne833ac0ae3a945938d4d07ea87dee986b1864": "b-8346217158232109476",
      "ne833ac0ae3a945938d4d07ea87dee986b1875": "b--6682422878176359131",
      "ne833ac0ae3a945938d4d07ea87dee986b1862": "b-6136348805083440230",
      "ne833ac0ae3a945938d4d07ea87dee986b564": "b-7727366479544171426",
      "ne833ac0ae3a945938d4d07ea87dee986b1860": "b--4802721620248130520",
      "ne833ac0ae3a945938d4d07ea87dee986b1871": "b-7533333002117036073",
      "ne833ac0ae3a945938d4d07ea87dee986b1866": "b-2990996677412884524",
      "ne833ac0ae3a945938d4d07ea87dee986b1882": "b-3977199543075560048",
      "ne833ac0ae3a945938d4d07ea87dee986b561": "b--370682991752037392",
      "ne833ac0ae3a945938d4d07ea87dee986b1868": "b-8935776601745426995",
      "ne833ac0ae3a945938d4d07ea87dee986b1881": "b--8397145091260566733",
      "ne833ac0ae3a945938d4d07ea87dee986b1869": "b-110604459893205560",
      "ne833ac0ae3a945938d4d07ea87dee986b1874": "b-3989334785873815419"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Connection> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Connection\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Pipe> <http://data.ashrae.org/standard223#Duct> <http://data.ashrae.org/standard223#Conductor> ) ;\n    rdfs:comment \"\"\"A `Connection` is the modeling construct used to represent the thing (e.g., pipe, duct, conductor, or free space) that is used to convey\nsome Medium (e.g., water, air, electricity, light, wi-fi) between two connectable things. All connections have two or more connection points bound\nto either `Equipment` (see {s223:Equipment}), `DomainSpace` (see {s223:DomainSpace}), or `Junction` (see {s223:Junction}). See Figure 6-2. If the direction\nof flow is constrained, that constraint is indicated by using one or more `InletConnectionPoint`s (see {s223:InletConnectionPoint}) to represent the\ninflow points and `OutletConnectionPoint`s (see {s223:OutletConnectionPoint}) to represent the outflow points.\n\nA `Connection` may contain branches or intersections. These may be modeled using `Junction`s if it is necessary to identify a specific intersection.\n(see {s223:Junction}).\n\nThe constraint to maintain compatible mediums among a `Connection` and all of its associated `ConnectionPoint`s gives rise to multiple\nvalidation test cases, where the specified medium might be a pure medium, or a mixture with constituents. See {s223:Substance-Medium} for\nmore details.\n\n![Graphical Depiction of Connection.](figures/Figure_5-3_Connection.svg)\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n                    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n                    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Connection` must only have a `cnx` relation with a `ConnectionPoint`\" ;\n            sh:path <http://data.ashrae.org/standard223#cnx> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"A `Connection` must only have a `cnx` relation with a `ConnectionPoint`\" ;\n                    sh:message \"s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"SELECT $this ?something\nWHERE {\n$this s223:cnx ?something .\nFILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .\n}\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 6: A medium with constituents and a pure medium.\" ;\n                    sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connectable> ;\n            sh:message \"s223: If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`.\" ;\n            sh:name \"ConnectionToDownstreamConnectableShape\" ;\n            sh:path <http://data.ashrae.org/standard223#connectsTo> ],\n        [ rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n                    sh:message \"s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m2 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n                    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Connection` shall have two or more `connectsAt` relations to connection points\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: A `Connection` shall have two or more `connectsAt` relations to connection points\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n            sh:severity sh:Warning ],\n        [ rdfs:comment \"A `Connection` shall have two or more `cnx` relations to connection points\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: A `Connection` shall have two or more `cnx` relations to connection points\" ;\n            sh:path <http://data.ashrae.org/standard223#cnx> ],\n        [ rdfs:comment \"If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Connectable> ;\n            sh:message \"s223: If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`.\" ;\n            sh:name \"ConnectionToUpstreamConnectableShape\" ;\n            sh:path <http://data.ashrae.org/standard223#connectsFrom> ],\n        [ rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n                    sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n                    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n            sh:minCount 1 ;\n            sh:name \"Connection medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ],\n        [ rdfs:comment \"If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasThermodynamicPhase> ],\n        [ rdfs:comment \"If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n            sh:message \"s223: If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b562": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectsTo` relation using the relation `connectsAt`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectsTo ?equipment .}\nWHERE {\n$this s223:connectsAt ?cp .\n?cp a s223:InletConnectionPoint .\n?cp s223:isConnectionPointOf ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredConnectionToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b563": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer `cnx` relation using the relation `connectsThrough`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this ^s223:connectsThrough ?thing .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1880": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:name \"Connection medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1878": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1876": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n            sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
      "http://data.ashrae.org/standard223#ConnectionCnxShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ConnectionCnxShape> a sh:NodeShape ;\n    rdfs:label \"ConnectionCnxShape\" ;\n    rdfs:comment \"You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type.\" ;\n    sh:message \"s223: You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ;\n                        sh:severity sh:Warning ],\n                    [ rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ;\n                        sh:severity sh:Warning ] ] [ sh:property [ rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ;\n                        sh:severity sh:Warning ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Connection> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b560": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer `cnx` relation using the relation `connectsAt`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this s223:connectsAt ?thing .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1873": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Connection` shall have two or more `connectsAt` relations to connection points\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `Connection` shall have two or more `connectsAt` relations to connection points\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n    sh:severity sh:Warning .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1864": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Connection` must only have a `cnx` relation with a `ConnectionPoint`\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Connection` must only have a `cnx` relation with a `ConnectionPoint`\" ;\n            sh:message \"s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"SELECT $this ?something\nWHERE {\n$this s223:cnx ?something .\nFILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .\n}\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1875": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:name \"ConnectionToUpstreamConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsFrom> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1862": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b564": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectsAt` relation using the relation `cnx`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectsAt ?thing .}\nWHERE {\n$this s223:cnx ?thing .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1860": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1871": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1866": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 6: A medium with constituents and a pure medium.\" ;\n            sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1882": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b561": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectsFrom` relation using the relation `connectsAt`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectsFrom ?equipment .}\nWHERE {\n$this s223:connectsAt ?cp .\n?cp a s223:OutletConnectionPoint .\n?cp s223:isConnectionPointOf ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredConnectionToUpstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1868": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:name \"ConnectionToDownstreamConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsTo> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1881": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasThermodynamicPhase> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1869": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n            sh:message \"s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m2 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1874": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Connection` shall have two or more `cnx` relations to connection points\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `Connection` shall have two or more `cnx` relations to connection points\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Pipe": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Pipe",
    "stable_id": "s223:Pipe",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Pipe> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Pipe\" ;\n    rdfs:comment \"A `Connection` that is used primarily to transport liquids and gases such as water, sewage, natural gas, and compressed air.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Connection> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Duct": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Duct",
    "stable_id": "s223:Duct",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Duct> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Duct\" ;\n    rdfs:comment \"A `Connection` that is used to transport air such as supply, return, and exhaust in HVAC (Heating, Ventilation, and Air Conditioning) systems.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Connection> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Conductor": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1479",
      "ne833ac0ae3a945938d4d07ea87dee986b1481",
      "ne833ac0ae3a945938d4d07ea87dee986b1486"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b538"],
    "label": "Conductor",
    "stable_id": "s223:Conductor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1479": "Ensure the electrical phase is the same as all connected `ConnectionPoint`s",
      "ne833ac0ae3a945938d4d07ea87dee986b1481": "If the relation `hasElectricalPhase` is present it shall associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value.",
      "ne833ac0ae3a945938d4d07ea87dee986b538": "Infer the `hasElectricalPhase` value from any connected `ConnectionPoint`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b1486": "A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1479": "b--4384257715926867992",
      "ne833ac0ae3a945938d4d07ea87dee986b1481": "b--8960779555437996232",
      "ne833ac0ae3a945938d4d07ea87dee986b538": "b--8940918211654941683",
      "ne833ac0ae3a945938d4d07ea87dee986b1486": "b-2821041982046084506"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Conductor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Conductor\" ;\n    rdfs:comment \"A `Connection` that represents one or more wires used to convey electricity, with the electricity conceptualized as flowing through a `Conductor` like water through a pipe. Each instance of `Conductor` applies to no more than one electrical circuit.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Connection> ;\n    sh:property [ rdfs:comment \"Ensure the electrical phase is the same as all connected `ConnectionPoint`s\" ;\n            sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Ensure the electrical phase is the same as all connected `ConnectionPoint`s\" ;\n                    sh:message \"s223: {$this} has an electrical phase of {?myphase} which is different from {?cpPhase} for `ConnectionPoint` {?cp}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\n    SELECT $this ?myphase ?cp ?cpPhase\n    WHERE {\n        $this s223:hasElectricalPhase ?myphase .\n        $this s223:connectsAt ?cp .\n        ?cp s223:hasElectricalPhase ?cpPhase .\n        FILTER (?myphase != ?cpPhase) .\n        }\n        \"\"\" ] ],\n        [ rdfs:comment \"If the relation `hasElectricalPhase` is present it shall associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value.\" ;\n            sh:maxCount 1 ;\n            sh:message \"s223: If the relation `hasElectricalPhase` is present it shall associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value.\" ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> ] [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> ] ) ;\n            sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> ],\n        [ rdfs:comment \"A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1479": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure the electrical phase is the same as all connected `ConnectionPoint`s\" ;\n    sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure the electrical phase is the same as all connected `ConnectionPoint`s\" ;\n            sh:message \"s223: {$this} has an electrical phase of {?myphase} which is different from {?cpPhase} for `ConnectionPoint` {?cp}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n    SELECT $this ?myphase ?cp ?cpPhase\n    WHERE {\n        $this s223:hasElectricalPhase ?myphase .\n        $this s223:connectsAt ?cp .\n        ?cp s223:hasElectricalPhase ?cpPhase .\n        FILTER (?myphase != ?cpPhase) .\n        }\n        \"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1481": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If the relation `hasElectricalPhase` is present it shall associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If the relation `hasElectricalPhase` is present it shall associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> ] [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b538": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasElectricalPhase` value from any connected `ConnectionPoint`s.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasElectricalPhase ?phase .}\nWHERE {\n$this s223:cnx/s223:hasElectricalPhase ?phase .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1486": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Junction": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1660",
      "ne833ac0ae3a945938d4d07ea87dee986b1658",
      "ne833ac0ae3a945938d4d07ea87dee986b1666",
      "http://data.ashrae.org/standard223#JunctionUsageWarning",
      "ne833ac0ae3a945938d4d07ea87dee986b1664",
      "ne833ac0ae3a945938d4d07ea87dee986b1662",
      "ne833ac0ae3a945938d4d07ea87dee986b1668",
      "ne833ac0ae3a945938d4d07ea87dee986b1671",
      "http://data.ashrae.org/standard223#JunctionCPShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1670"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Junction",
    "stable_id": "s223:Junction",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1660": "Incompatible Medium. Case5: Two `ConnectionPoint`s with pure mediums.",
      "ne833ac0ae3a945938d4d07ea87dee986b1658": "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.",
      "ne833ac0ae3a945938d4d07ea87dee986b1666": "Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents",
      "http://data.ashrae.org/standard223#JunctionUsageWarning": "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required.",
      "ne833ac0ae3a945938d4d07ea87dee986b1664": "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.",
      "ne833ac0ae3a945938d4d07ea87dee986b1662": "Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one a pure medium.",
      "ne833ac0ae3a945938d4d07ea87dee986b1668": "Incompatible Medium. Case4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.",
      "ne833ac0ae3a945938d4d07ea87dee986b1671": "Incompatible Medium. Case1: A `Junction` with a pure medium and an associated `ConnectionPoint` with a pure medium.",
      "http://data.ashrae.org/standard223#JunctionCPShape": "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.",
      "ne833ac0ae3a945938d4d07ea87dee986b1670": "A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1660": "b--4076848072743459103",
      "ne833ac0ae3a945938d4d07ea87dee986b1658": "b--4575436710850567004",
      "ne833ac0ae3a945938d4d07ea87dee986b1666": "b-4396319847197472292",
      "http://data.ashrae.org/standard223#JunctionUsageWarning": "s223:JunctionUsageWarning",
      "ne833ac0ae3a945938d4d07ea87dee986b1664": "b--5529506680618106444",
      "ne833ac0ae3a945938d4d07ea87dee986b1662": "b-933892468693572245",
      "ne833ac0ae3a945938d4d07ea87dee986b1668": "b--4059307216846524236",
      "ne833ac0ae3a945938d4d07ea87dee986b1671": "b--4441229990633209447",
      "http://data.ashrae.org/standard223#JunctionCPShape": "s223:JunctionCPShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1670": "b-3163874029243370047"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Junction> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Junction\" ;\n    rdfs:comment \"\"\"A `Junction` is a modeling construct used when a branching point within a `Connection` (see {s223:Connection}) is of significance,\nsuch as specifying the observation location of a `Sensor`, or when a modeler wants to expose a branch point within a containing piece of `Equipment`.\nWhen a `Junction` is used, what might have been modeled as a single, branched `Connection`\nis separated into three or more separate connections, all tied together with the `Junction` and its associated connection points.\n\n`Junction` is a subClassOf `Connectable`, which gives it the ability to have connection points, but unlike Equipment (and like Connection)\nit is not allowed to change the Medium that passes through it. This is why `Junction` is a sibling class to `Equipment` and not a subclass.\nThis constraint to maintain compatible mediums among a `Junction` and all of its associated `ConnectionPoint`s gives rise to multiple\nvalidation test cases, where the specified medium might be a pure medium, or a mixture with constituents. See {s223:Substance-Medium} for\nmore details.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Connectable> ;\n    sh:property [ rdfs:comment \"Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n                    sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case5: Two `ConnectionPoint`s with pure mediums.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n                    sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one a pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium.\" ;\n                    sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n                    sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n                    sh:message \"s223: `Junction` {$this} with Medium {?m1} is incompatible with {?cp} with Medium {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n                    sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ],\n        [ rdfs:comment \"Incompatible Medium. Case1: A `Junction` with a pure medium and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:name \"Test for compatible declared Medium\" ;\n            sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n                    sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1660": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case5: Two `ConnectionPoint`s with pure mediums.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n            sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1658": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1666": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m1} is incompatible with {?cp} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
      "http://data.ashrae.org/standard223#JunctionUsageWarning": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#JunctionUsageWarning> a sh:NodeShape ;\n    rdfs:label \"JunctionUsageWarning\" ;\n    rdfs:comment \"This `Junction` is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `Junction` is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n            sh:message \"s223: This `Junction` {$this} is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n            SELECT $this\n            WHERE {\n                $this s223:hasConnectionPoint? | s223:connectedThrough? ?junc_cp_conn .\n\n                FILTER NOT EXISTS {\n                    # Connection has a relation that is not in the structural or required relationships\n                    { ?junc_cp_conn ?p ?o . } UNION {?o ?p ?junc_cp_conn . }\n                    FILTER (?p NOT IN (\n                        s223:connected, s223:connectedTo, s223:connectedThrough, s223:hasConnectionPoint,\n                        s223:connectsAt, s223:isConnectionPointOf, s223:cnx, rdf:type, rdfs:label, rdfs:comment\n                    ))\n                } .\n            }\n        \"\"\" ;\n            sh:severity sh:Warning ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Junction> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1664": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n            sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1662": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium.\" ;\n            sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1668": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1671": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case1: A `Junction` with a pure medium and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
      "http://data.ashrae.org/standard223#JunctionCPShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#JunctionCPShape> a sh:NodeShape ;\n    rdfs:label \"JunctionCPShape\" ;\n    rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n    sh:message \"s223: A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ],\n                    [ rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Junction> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1670": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n"
    }
  },
  "pub:connectedness": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:connectedness",
    "stable_id": "pub:connectedness",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:connectedness> ns1:subclauses ( <http://data.ashrae.org/standard223#connected> <http://data.ashrae.org/standard223#connectedTo> <http://data.ashrae.org/standard223#connectedFrom> <http://data.ashrae.org/standard223#connectedThrough> <http://data.ashrae.org/standard223#connectsTo> <http://data.ashrae.org/standard223#connectsFrom> <http://data.ashrae.org/standard223#connectsThrough> <http://data.ashrae.org/standard223#connectsAt> <http://data.ashrae.org/standard223#hasConnectionPoint> <http://data.ashrae.org/standard223#isConnectionPointOf> <http://data.ashrae.org/standard223#cnx> ) ;\n    ns1:title \"Relations Describing Connectedness\" ;\n    rdfs:comment \"\"\"\nThe collection of relations defined for `Connectable`, `ConnectionPoint`, and `Connection`\nis intended to facilitate model queries that answer questions about how equipment\nis connected and to what it is connected. These relations are shown in Figure 6-3.\n\n![Connection Relations.](figures/Figure_6-1_Connection_Relationships.svg)\n\nIt is not necessary for a model developer to create each of these relations individually.\nA model can be created using a simpler construct shown in Figure 6-4 using the\n`cnx` relation. Inference rules can then be applied to generate the complete set\nshown in Figure 6-3. The intent is to simplify model development without losing\nthe connectedness relationships that facilitate model queries.\n\n![CNX Relations.](figures/Figure_6-2_CNX_Relationships.svg)\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connected": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connected",
    "stable_id": "s223:connected",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#connected> a <http://data.ashrae.org/standard223#SymmetricRelation>,\n        rdf:Property ;\n    rdfs:label \"connected\" ;\n    rdfs:comment \"The relation `connected` indicates that two connectable things are `connected` without regard to the direction of flow.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connectedTo": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connected to",
    "stable_id": "s223:connectedTo",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:connectedTo a ns1:RelationWithInverse,\n        rdf:Property ;\n    rdfs:label \"connected to\" ;\n    ns1:inverseOf ns1:connectedFrom ;\n    rdfs:comment \"The relation `connectedTo` indicates that connectable things are `connected` with a specific direction of flow. A is `connectedTo` B, means a direction of flow from A to B.  The inverse direction is indicated by `connectedFrom` (see {s223:connectedFrom}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connectedFrom": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connected from",
    "stable_id": "s223:connectedFrom",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:connectedFrom a ns1:RelationWithInverse,\n        rdf:Property ;\n    rdfs:label \"connected from\" ;\n    ns1:inverseOf ns1:connectedTo ;\n    rdfs:comment \"The relation `connectedFrom` indicates that connectable things are `connected` with a specific direction of flow. B is `connectedFrom` A, means that the direction of flow is from A to B.  The inverse direction is indicated by `connectedTo` (see {s223:connectedTo}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connectedThrough": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connected through",
    "stable_id": "s223:connectedThrough",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#connectedThrough> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"connected through\" ;\n    rdfs:comment \"A `Relation` that associates a `Connectable` thing with a `Connection`, without regard to the direction of flow. It is used to discover what connection links two connectable things.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connectsTo": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connects to",
    "stable_id": "s223:connectsTo",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#connectsTo> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"connects to\" ;\n    rdfs:comment \"A `Relation` that associates a `Connection` with a `Connectable` thing, with an implied direction of flow. A `connectsTo` B indicates a flow from A to B.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connectsFrom": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connects from",
    "stable_id": "s223:connectsFrom",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#connectsFrom> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"connects from\" ;\n    rdfs:comment \"A `Relation` that associates a `Connectable` thing with a `Connection`, with an implied direction of flow. B `connectsFrom` A indicates a flow from A to B.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connectsThrough": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connects through",
    "stable_id": "s223:connectsThrough",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:connectsThrough a ns1:RelationWithInverse,\n        rdf:Property ;\n    rdfs:label \"connects through\" ;\n    ns1:inverseOf ns1:connectsAt ;\n    rdfs:comment \"A `Relation` that associates a `ConnectionPoint` with a `Connection`, without regard to the direction of flow.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#connectsAt": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "connects at",
    "stable_id": "s223:connectsAt",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:connectsAt a ns1:RelationWithInverse,\n        rdf:Property ;\n    rdfs:label \"connects at\" ;\n    ns1:inverseOf ns1:connectsThrough ;\n    rdfs:comment \"A `Relation` that associates a `Connection` with a specific `ConnectionPoint`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasConnectionPoint": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has connection point",
    "stable_id": "s223:hasConnectionPoint",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:hasConnectionPoint a ns1:RelationWithInverse,\n        rdf:Property ;\n    rdfs:label \"has connection point\" ;\n    ns1:inverseOf ns1:isConnectionPointOf ;\n    rdfs:comment \"One of two `Relation`s that associates `Connectable` thing with a `ConnectionPoint`. It is the inverse of the relation `isConnectionPointOf` (see {s223:isConnectionPointOf}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#isConnectionPointOf": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "is connection point of",
    "stable_id": "s223:isConnectionPointOf",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:isConnectionPointOf a ns1:RelationWithInverse,\n        rdf:Property ;\n    rdfs:label \"is connection point of\" ;\n    ns1:inverseOf ns1:hasConnectionPoint ;\n    rdfs:comment \"One of two `Relation`s that associates a `ConnectionPoint` with a `Connectable` thing. It is the inverse of the relation `hasConnectionPoint` (see {s223:hasConnectionPoint}).\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#cnx": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "cnx",
    "stable_id": "s223:cnx",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#cnx> a <http://data.ashrae.org/standard223#SymmetricRelation>,\n        rdf:Property ;\n    rdfs:label \"cnx\" ;\n    rdfs:comment \"A `Relation` that associates adjacent entities in a connection path, comprised of Equipment-ConnectionPoint-Connection-ConnectionPoint-Equipment sequences.\" .\n\n",
    "cbds": {}
  },
  "pub:system": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:system",
    "stable_id": "pub:system",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:system> ns1:subclauses ( <http://data.ashrae.org/standard223#System> <http://data.ashrae.org/standard223#hasMember> <http://data.ashrae.org/standard223#hasBoundaryConnectionPoint> <http://data.ashrae.org/standard223#hasOptionalConnectionPoint> ) ;\n    ns1:title \"SYSTEM\" ;\n    rdfs:comment \"\"\"A `System` is a logical grouping of one or more pieces of `Equipment` or other `System`s defined by the modeler for some functional purpose. Examples of possible systems are an air distribution system, or a hot water system. Systems can be associated with other `System`s or `Equipment` using the relation `hasMember` (see {s223:hasMember}) A `System` may be associated with an `EnumerationKind-Role` (see {s223:EnumerationKind-Role}).\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#System": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1611",
      "ne833ac0ae3a945938d4d07ea87dee986b1612",
      "ne833ac0ae3a945938d4d07ea87dee986b1618",
      "ne833ac0ae3a945938d4d07ea87dee986b1619",
      "ne833ac0ae3a945938d4d07ea87dee986b1613"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b651"],
    "label": "System",
    "stable_id": "s223:System",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b651": "Infer the `hasBoundaryConnectionPoint` relation using `hasOptionalConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1611": "A `System` may be defined with a number of connection points that are the \"boundary\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \"dangling connection point\" should not generate a validation error.",
      "ne833ac0ae3a945938d4d07ea87dee986b1612": "A `System` may be defined with a number of connection points that are the \"boundary\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \"dangling connection point\" should not generate a validation error.",
      "ne833ac0ae3a945938d4d07ea87dee986b1618": "If the relation `hasRole` is present, it shall associate the `System` with an `EnumerationKind-Role`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1619": "Ensure that the boundary `ConnectionPoint`s of a `System` belong to only members of that `System`",
      "ne833ac0ae3a945938d4d07ea87dee986b1613": "A `System` shall be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b651": "b-7867388158315334769",
      "ne833ac0ae3a945938d4d07ea87dee986b1611": "b-7269965397954322604",
      "ne833ac0ae3a945938d4d07ea87dee986b1612": "b-4422039945379629524",
      "ne833ac0ae3a945938d4d07ea87dee986b1618": "b--4197460032178260233",
      "ne833ac0ae3a945938d4d07ea87dee986b1619": "b--4706768414671840116",
      "ne833ac0ae3a945938d4d07ea87dee986b1613": "b-3043305154797299519"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#System> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"System\" ;\n    rdfs:comment \"A logical grouping of one or more `Equipment` or other `System`s for some functional purpose.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasOptionalConnectionPoint> ],\n        [ rdfs:comment \"A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasBoundaryConnectionPoint> ],\n        [ a sh:PropertyShape ;\n            rdfs:comment \"A `System` shall be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`.\" ;\n            sh:message \"s223: A `System` shall be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`.\" ;\n            sh:minCount 1 ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223#Equipment> ] [ sh:class <http://data.ashrae.org/standard223#System> ] ) ;\n            sh:path <http://data.ashrae.org/standard223#hasMember> ;\n            sh:severity sh:Warning ],\n        [ rdfs:comment \"If the relation `hasRole` is present, it shall associate the `System` with an `EnumerationKind-Role`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n            sh:message \"s223: If the relation `hasRole` is present, it shall associate the `System` with an `EnumerationKind-Role`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ] ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure that the boundary `ConnectionPoint`s of a `System` belong to only members of that `System`\" ;\n            sh:message \"s223: `System` {$this} `hasBoundaryConnectionPoint` {?cp}, belonging to {?con} that is not a member of {?this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp ?con\nWHERE {\n$this s223:hasBoundaryConnectionPoint ?cp .\n?cp s223:isConnectionPointOf ?con .\nFILTER NOT EXISTS {$this s223:hasMember+ ?con}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b651": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasBoundaryConnectionPoint` relation using `hasOptionalConnectionPoint`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasBoundaryConnectionPoint ?thing .}\nWHERE {\n$this s223:hasOptionalConnectionPoint ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredSystemToBoundaryConnectionPointFromOptional\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1611": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasOptionalConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1612": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasBoundaryConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1618": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present, it shall associate the `System` with an `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present, it shall associate the `System` with an `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1619": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Ensure that the boundary `ConnectionPoint`s of a `System` belong to only members of that `System`\" ;\n    sh:message \"s223: `System` {$this} `hasBoundaryConnectionPoint` {?cp}, belonging to {?con} that is not a member of {?this}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp ?con\nWHERE {\n$this s223:hasBoundaryConnectionPoint ?cp .\n?cp s223:isConnectionPointOf ?con .\nFILTER NOT EXISTS {$this s223:hasMember+ ?con}\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1613": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"A `System` shall be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`.\" ;\n    sh:message \"s223: A `System` shall be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`.\" ;\n    sh:minCount 1 ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Equipment> ] [ sh:class <http://data.ashrae.org/standard223#System> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasMember> ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasMember": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has member",
    "stable_id": "s223:hasMember",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasMember> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has member\" ;\n    rdfs:comment \"A `Relation` that associates a `System` with its component `Equipment` and/or `System`s.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasBoundaryConnectionPoint": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has Boundary Connection Point",
    "stable_id": "s223:hasBoundaryConnectionPoint",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasBoundaryConnectionPoint> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has Boundary Connection Point\" ;\n    rdfs:comment \"The `hasBoundaryConnectionPoint` relation means the `ConnectionPoint` represents the boundary of a `System` (see {s223:System}) defined by the modeler, such as a model fragment provided by the vendor of a collection of equipment intended for integration with another model. The presence of this relation is used to indicate that such a \\\"dangling connection point\\\" should not generate a validation error in a non-integrated context but should generate an error in an integrated context.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasOptionalConnectionPoint": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has Optional Connection Point",
    "stable_id": "s223:hasOptionalConnectionPoint",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasOptionalConnectionPoint> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has Optional Connection Point\" ;\n    rdfs:comment \"The `hasOptionalConnectionPoint` relation means the `ConnectionPoint` represents the boundary of a `System` (see {s223:System}) defined by the modeler, such as a model fragment provided by the vendor of a collection of equipment intended for integration with another model. The presence of this relation is used to indicate that such a \\\"dangling connection point\\\" should not generate a validation error in an integrated or non-integrated context.\" .\n\n",
    "cbds": {}
  },
  "pub:space": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:space",
    "stable_id": "pub:space",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:space> ns1:subclauses ( <pub:physical-space> <pub:domain-space> ) ;\n    ns1:title \"SPACE\" ;\n    rdfs:comment \"\"\"\nThere are two types of spaces: `PhysicalSpace`and `DomainSpace`. `PhysicalSpace`s represent the building from the architectural and occupant perspective. A `PhysicalSpace` may represent a room (e.g., an office or conference room), a part of a room (e.g., a foyer), a collection of rooms (e.g., a floor or the entire building), or any other physical region in a building (e.g., a patio or a roof), or a whole campus.\n\nA `DomainSpace` is a subclass of `Connectable` (see {s223:Connectable}) that represents some portion of a `PhysicalSpace` that is affected by a building service associated with a particular domain (e.g., HVAC, lighting, see {s223:EnumerationKind-Domain}). `DomainSpace`s can be viewed as the endpoints of building services.\n\n`DomainSpace`s can represent an entire `PhysicalSpace` or a portion of a `PhysicalSpace`, and thus `PhysicalSpace`s enclose `DomainSpace`s. An instance of a `PhysicalSpace` may enclose `DomainSpace`s from different domains, and may also enclose multiple `DomainSpace`s of the same domain. For example, a `PhysicalSpace` may represent an office that `encloses` a single HVAC `DomainSpace` and multiple lighting `DomainSpace`s. This would indicate a single HVAC service is provided to the office, along with multiple lighting services (e.g., one that provides lighting to the area of the office that receives daylight, and another that provides lighting to the area of the office that does not receive daylight). Multiple `DomainSpace`s of the same domain may overlap. For example, a `DomainSpace` affected by lighting devices that provide general lighting service to a room may overlap with the  `DomainSpace` affected by the lighting devices that provide emergency lighting service to a room. \n     \"\"\" .\n\n",
    "cbds": {}
  },
  "pub:physical-space": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:physical-space",
    "stable_id": "pub:physical-space",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n\n<pub:physical-space> ns1:subclauses ( <http://data.ashrae.org/standard223#PhysicalSpace> <http://data.ashrae.org/standard223#encloses> <http://data.ashrae.org/standard223#OutdoorPhysicalSpace> ) ;\n    ns1:title \"Physical Space\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#PhysicalSpace": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1684",
      "ne833ac0ae3a945938d4d07ea87dee986b1685"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Physical Space",
    "stable_id": "s223:PhysicalSpace",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1684": "If the relation `encloses` is present it shall associate the `PhysicalSpace` with a `DomainSpace`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1685": "If the relation `contains` is present it shall associate the `PhysicalSpace` with a `PhysicalSpace`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1684": "b--4743979393616078240",
      "ne833ac0ae3a945938d4d07ea87dee986b1685": "b-5697317927649471683"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#PhysicalSpace> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Physical Space\" ;\n    rdfs:comment \"A `PhysicalSpace` is an architectural concept representing a room, a part of a room, a collection of rooms, or any other physical region in a building. PhysicalSpaces may be grouped to define larger `PhysicalSpace`s using the relation `contains` (see {s223:contains}).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"If the relation `encloses` is present it shall associate the `PhysicalSpace` with a `DomainSpace`.\" ;\n            sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n            sh:message \"s223: If the relation `encloses` is present it shall associate the `PhysicalSpace` with a `DomainSpace`.\" ;\n            sh:path <http://data.ashrae.org/standard223#encloses> ],\n        [ rdfs:comment \"If the relation `contains` is present it shall associate the `PhysicalSpace` with a `PhysicalSpace`.\" ;\n            sh:class <http://data.ashrae.org/standard223#PhysicalSpace> ;\n            sh:message \"s223: If the relation `contains` is present it shall associate the `PhysicalSpace` with a `PhysicalSpace`.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1684": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `encloses` is present it shall associate the `PhysicalSpace` with a `DomainSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"s223: If the relation `encloses` is present it shall associate the `PhysicalSpace` with a `DomainSpace`.\" ;\n    sh:path <http://data.ashrae.org/standard223#encloses> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1685": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `contains` is present it shall associate the `PhysicalSpace` with a `PhysicalSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#PhysicalSpace> ;\n    sh:message \"s223: If the relation `contains` is present it shall associate the `PhysicalSpace` with a `PhysicalSpace`.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#encloses": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "encloses",
    "stable_id": "s223:encloses",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#encloses> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"encloses\" ;\n    rdfs:comment \"A `Relation` that associates a `PhysicalSpace` with one or more `DomainSpace`s. \" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#OutdoorPhysicalSpace": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Outdoor physical space",
    "stable_id": "s223:OutdoorPhysicalSpace",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#OutdoorPhysicalSpace> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Outdoor physical space\" ;\n    rdfs:comment \"A `PhysicalSpace` that is outside of the building where, for example, outdoor ambient properties might be measured, within a suitably defined `DomainSpace`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#PhysicalSpace> .\n\n",
    "cbds": {}
  },
  "pub:domain-space": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:domain-space",
    "stable_id": "pub:domain-space",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n\n<pub:domain-space> ns1:subclauses ( <http://data.ashrae.org/standard223#DomainSpace> <http://data.ashrae.org/standard223#hasDomain> ) ;\n    ns1:title \"Domain Space\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DomainSpace": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1830",
      "ne833ac0ae3a945938d4d07ea87dee986b1829"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b566"],
    "label": "Domain Space",
    "stable_id": "s223:DomainSpace",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b566": "Infer a `hasDomain` relation by checking any enclosing `Zone` to determine the domain.",
      "ne833ac0ae3a945938d4d07ea87dee986b1830": "A `DomainSpace` must be enclosed by a `PhysicalSpace`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1829": "A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b566": "b-7338198374732285249",
      "ne833ac0ae3a945938d4d07ea87dee986b1830": "b-7064188013140748949",
      "ne833ac0ae3a945938d4d07ea87dee986b1829": "b-1640826303364539286"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#DomainSpace> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Domain Space\" ;\n    rdfs:comment \"A `DomainSpace` represents some portion of a `PhysicalSpace` that is affected by a building service associated with a domain. `DomainSpace`s may represent an entire `PhysicalSpace` or any portion of a `PhysicalSpace` (see {s223:PhysicalSpace}). Multiple `DomainSpace`s of the same domain may overlap, and `DomainSpace`s of different domains may also overlap. `DomainSpace`s may be grouped into `Zone`s using the relation `hasDomainSpace` (see {s223:hasDomainSpace}).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Connectable> ;\n    sh:property [ rdfs:comment \"A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n        [ rdfs:comment \"A `DomainSpace` must be enclosed by a `PhysicalSpace`.\" ;\n            sh:message \"s223: A `DomainSpace` must be enclosed by a `PhysicalSpace`.\" ;\n            sh:minCount 1 ;\n            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#encloses> ] ;\n            sh:severity sh:Info ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b566": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosing `Zone` to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this ^s223:hasDomainSpace/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1830": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DomainSpace` must be enclosed by a `PhysicalSpace`.\" ;\n    sh:message \"s223: A `DomainSpace` must be enclosed by a `PhysicalSpace`.\" ;\n    sh:minCount 1 ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#encloses> ] ;\n    sh:severity sh:Info .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1829": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasDomain": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has domain",
    "stable_id": "s223:hasDomain",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasDomain> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has domain\" ;\n    rdfs:comment \"A `Relation` that associates a `Zone` or `DomainSpace` with an `EnumerationKind-Domain` (e.g., `Domain-HVAC`, `Domain-Lighting`).\" .\n\n",
    "cbds": {}
  },
  "pub:zone": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:zone",
    "stable_id": "pub:zone",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:zone> ns1:subclauses ( <http://data.ashrae.org/standard223#Zone> <http://data.ashrae.org/standard223#hasDomainSpace> <http://data.ashrae.org/standard223#ZoneGroup> <http://data.ashrae.org/standard223#hasZone> ) ;\n    ns1:title \"ZONE\" ;\n    rdfs:comment \"\"\"\n    A `Zone` is a logical grouping of one or more `DomainSpace`s of a specific domain for some building service or control-related purpose. Multiple `Zone`s of the same domain may overlap. For example, a `Zone` that defines `DomainSpace`s that are subject to an occupancy-control strategy may overlap with a `Zone` that defines `DomainSpace`s that are subject to a supervisory scheduled-control strategy.\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Zone": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1786",
      "ne833ac0ae3a945938d4d07ea87dee986b1784",
      "ne833ac0ae3a945938d4d07ea87dee986b1787"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1228",
      "ne833ac0ae3a945938d4d07ea87dee986b663",
      "ne833ac0ae3a945938d4d07ea87dee986b664"
    ],
    "label": "Zone",
    "stable_id": "s223:Zone",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1784": "The associated domain of a `Zone` and the Domain of the `DomainSpace`s it `contains` must be the same.",
      "ne833ac0ae3a945938d4d07ea87dee986b1786": "A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1228": "If an instance of `Zone` matches the constraints defined by g36:Zone, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b663": "Infer a `hasDomain` relation by checking any enclosed `DomainSpace`s to determine the domain.",
      "ne833ac0ae3a945938d4d07ea87dee986b664": "Infer a `hasDomain` relation by checking any enclosing `ZoneGroup` to determine the domain.",
      "ne833ac0ae3a945938d4d07ea87dee986b1787": "A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1784": "b-3031573127354134085",
      "ne833ac0ae3a945938d4d07ea87dee986b1786": "b-2462949915296882184",
      "ne833ac0ae3a945938d4d07ea87dee986b1228": "b-103659426518091449",
      "ne833ac0ae3a945938d4d07ea87dee986b663": "b--6879613923894894118",
      "ne833ac0ae3a945938d4d07ea87dee986b664": "b-3413617498519058509",
      "ne833ac0ae3a945938d4d07ea87dee986b1787": "b--2129676627144372626"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Zone> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Zone\" ;\n    rdfs:comment \"A logical grouping of one or more `DomainSpace`s for a specific domain for some building service or control-related purpose. Zones may be grouped into ZoneGroups (see {s223:ZoneGroup}).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"The associated domain of a `Zone` and the Domain of the `DomainSpace`s it `contains` must be the same.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasDomain> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"The associated `EnumerationKind-Domain` of a `Zone` and the `EnumerationKind-Domain` of the `DomainSpace`s it contains must be the same.\" ;\n                    sh:message \"s223: `Zone` {$this} has a Domain of {?domain}, but it contains a `DomainSpace` {?ds} which has a Domain of {?dsdomain}. These should be the same.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT DISTINCT $this ?domain ?ds ?dsdomain\nWHERE {\n$this a s223:Zone .\n$this s223:hasDomain ?domain .\n$this s223:contains ?ds .\n?ds s223:hasDomain ?dsdomain .\nFILTER (?domain != ?dsdomain)\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace`.\" ;\n            sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n            sh:message \"s223: A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasDomainSpace> ],\n        [ rdfs:comment \"A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasDomain> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1784": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"The associated domain of a `Zone` and the Domain of the `DomainSpace`s it `contains` must be the same.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"The associated `EnumerationKind-Domain` of a `Zone` and the `EnumerationKind-Domain` of the `DomainSpace`s it contains must be the same.\" ;\n            sh:message \"s223: `Zone` {$this} has a Domain of {?domain}, but it contains a `DomainSpace` {?ds} which has a Domain of {?dsdomain}. These should be the same.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT DISTINCT $this ?domain ?ds ?dsdomain\nWHERE {\n$this a s223:Zone .\n$this s223:hasDomain ?domain .\n$this s223:contains ?ds .\n?ds s223:hasDomain ?dsdomain .\nFILTER (?domain != ?dsdomain)\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1786": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"s223: A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomainSpace> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1228": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of `Zone` matches the constraints defined by g36:Zone, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b663": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosed `DomainSpace`s to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this s223:hasDomainSpace/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b664": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosing `ZoneGroup` to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this ^s223:hasZone/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1787": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasDomainSpace": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has domain space",
    "stable_id": "s223:hasDomainSpace",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasDomainSpace> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has domain space\" ;\n    rdfs:comment \"A `Relation` that associates a `Zone` with its component `DomainSpace`s.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ZoneGroup": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1717",
      "ne833ac0ae3a945938d4d07ea87dee986b1718"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1229",
      "ne833ac0ae3a945938d4d07ea87dee986b662"
    ],
    "label": "Zone group",
    "stable_id": "s223:ZoneGroup",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1717": "A `ZoneGroup` shall be associated with at least one `Zone` using the relation `hasZone`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1718": "A `ZoneGroup` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1229": "If an instance of `ZoneGroup` matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b662": "Infer a `hasDomain` relation by checking any enclosed `Zone`s to determine the domain."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1717": "b-2403115197671035609",
      "ne833ac0ae3a945938d4d07ea87dee986b1718": "b-5656781521626184434",
      "ne833ac0ae3a945938d4d07ea87dee986b1229": "b--931152599877203527",
      "ne833ac0ae3a945938d4d07ea87dee986b662": "b--8384265600201551977"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ZoneGroup> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Zone group\" ;\n    rdfs:comment \"A logical grouping of one or more `Zone`s (e.g., to define a supervisory building control strategy that overrides one or more system controls).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"A `ZoneGroup` shall be associated with at least one `Zone` using the relation `hasZone`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Zone> ;\n            sh:message \"s223: A `ZoneGroup` shall be associated with at least one `Zone` using the relation `hasZone`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasZone> ],\n        [ rdfs:comment \"A `ZoneGroup` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `ZoneGroup` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasDomain> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1717": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ZoneGroup` shall be associated with at least one `Zone` using the relation `hasZone`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Zone> ;\n    sh:message \"s223: A `ZoneGroup` shall be associated with at least one `Zone` using the relation `hasZone`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasZone> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1718": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ZoneGroup` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ZoneGroup` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1229": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of `ZoneGroup` matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b662": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosed `Zone`s to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this s223:hasZone/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasZone": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has zone",
    "stable_id": "s223:hasZone",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasZone> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has zone\" ;\n    rdfs:comment \"A `Relation` that associates a `ZoneGroup` with its component `Zone`s.\" .\n\n",
    "cbds": {}
  },
  "pub:enumerations": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:enumerations",
    "stable_id": "pub:enumerations",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:enumerations> ns1:subclauses ( <http://data.ashrae.org/standard223#EnumerationKind> <http://data.ashrae.org/standard223#EnumerationKind-Aspect> <http://data.ashrae.org/standard223#EnumerationKind-Binary> <http://data.ashrae.org/standard223#EnumerationKind-DayOfWeek> <http://data.ashrae.org/standard223#EnumerationKind-Domain> <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> <http://data.ashrae.org/standard223#EnumerationKind-Numerical> <http://data.ashrae.org/standard223#EnumerationKind-Occupancy> <http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase> <http://data.ashrae.org/standard223#EnumerationKind-Role> <http://data.ashrae.org/standard223#EnumerationKind-Substance> ) ;\n    ns1:title \"ENUMERATIONS\" ;\n    rdfs:comment \"\"\"Enumerations are sets of values that are closed (they cannot take on values outside of what is explicitly listed in the definition) and named (each value has a unique name). The values within an enumeration share a \"kind,\" which communicates how the enumerations are intended to be used.\n\nThe standard uses enumerations to convey groups of useful values for describing attributes of things e.g., `Properties`, `Equipment`.\n    \"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Enumeration kind",
    "stable_id": "s223:EnumerationKind",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind>,\n        sh:NodeShape ;\n    rdfs:label \"Enumeration kind\" ;\n    rdfs:comment \"\"\"  This is the encapsulating class for all EnumerationKinds.\nEnumerationKinds define the (closed) set of permissible values for a given purpose.\nFor example, the DayOfWeek `EnumerationKind` enumerates the days of the week and allows no other values.\n\nEnumerationKinds are arranged in a class hierarchy tree, with the root class named `EnumerationKind`. Each subclass is named\nstarting with its immediate superclass, followed by a hyphen and a name that is unique among the sibling classes.\nEach class is also an instance of itself. This unusual modeling pattern was used to achieve:\n\n- The ability to set an EnumerationKind value that is more general, or not yet fully specified\nat the time of modeling, such as s223:Electricity-AC without having to state exactly what voltage or frequency it is.\n\n- The ability to use the sh:class SHACL predicate at any level in the EnumerationKind hierarchy\nto constrain a value in the s223 specification, even if it is a more general one such as s223:Electricity-AC in the above example.\n\nCertain validation constraints exist in the standard that evaluate compatibility of EnumerationKinds.\nTwo values are deemed compatible if they are the same, if one is a direct ancestor (or descendant) of the other,\nor if they are mixtures sharing at least one constituent.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-Aspect": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Aspect",
    "stable_id": "s223:EnumerationKind-Aspect",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-Aspect> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-Aspect>,\n        sh:NodeShape ;\n    rdfs:label \"Aspect\" ;\n    ns1:subclauses ( <pub:EquipmentInformation> <pub:EquipmentOperation> <pub:OperationalLimits> <pub:ControlParameters> <pub:DeltaQuantities> ) ;\n    rdfs:comment \"Aspect enumerations provide context to the meaning of a `Property` that would otherwise not be apparent.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "pub:EquipmentInformation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Equipment information aspect",
    "stable_id": "pub:EquipmentInformation",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:EquipmentInformation> rdfs:label \"Equipment information aspect\" ;\n    ns1:title \"Equipment Information\" ;\n    rdfs:comment \"\"\"These aspects are used on properties that provide static information about something e.g., a `System`,\nor `Equipment`. These aspects are typically used on properties of type `Property`. The property value is typically stored as a string.\n\n: Aspect Equipment Information Enumerations\n\n| Enumeration | Description |\n|:-----------|:-------------|\n| `Aspect-CatalogNumber` | {s223:Aspect-CatalogNumber/rdfs:comment} |\n| `Aspect-Manufacturer` | {s223:Aspect-Manufacturer/rdfs:comment} |\n| `Aspect-Model` | {s223:Aspect-Model/rdfs:comment} |\n| `Aspect-SerialNumber` | {s223:Aspect-SerialNumber/rdfs:comment} |\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:EquipmentOperation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Equipment operation aspect",
    "stable_id": "pub:EquipmentOperation",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:EquipmentOperation> rdfs:label \"Equipment operation aspect\" ;\n    ns1:title \"Equipment Operation\" ;\n    rdfs:comment \"\"\"These aspects are used on properties that provide dynamic information about something e.g., a `System`,\nor `Equipment`. These aspects are typically used on properties of type `EnumerableProperty` and subtypes thereof.\n\n: Aspect Equipment Operation Enumerations\n\n| Enumeration | Description |\n|:-----------|:-------------|\n| `Aspect-Alarm` | {s223:Aspect-Alarm/rdfs:comment} |\n| `Aspect-Fault` | {s223:Aspect-Fault/rdfs:comment} |\n| `Aspect-OperatingMode` | {s223:Aspect-OperatingMode/rdfs:comment} |\n| `Aspect-OperatingStatus` | {s223:Aspect-OperatingStatus/rdfs:comment} |\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:OperationalLimits": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Operational limits aspect",
    "stable_id": "pub:OperationalLimits",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:OperationalLimits> rdfs:label \"Operational limits aspect\" ;\n    ns1:title \"Operational Limits\" ;\n    rdfs:comment \"\"\"These aspects are used on properties that define the range of another `Property`.\nThese aspects are used on properties of type `QuantifiableObservableProperty`.\n\n: Aspect Operational Limits Enumerations\n\n| Enumeration | Description |\n|:-----------|:-------------|\n| `Aspect-Maximum` | {s223:Aspect-Maximum/rdfs:comment} |\n| `Aspect-Minimum` | {s223:Aspect-Minimum/rdfs:comment} |\n| `Aspect-Nominal` | {s223:Aspect-Nominal/rdfs:comment} |\n| `Aspect-Rated` | {s223:Aspect-Rated/rdfs:comment} |\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:ControlParameters": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Control parameter aspect",
    "stable_id": "pub:ControlParameters",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:ControlParameters> rdfs:label \"Control parameter aspect\" ;\n    ns1:title \"Control Parameters\" ;\n    rdfs:comment \"\"\"These aspects are used on properties that define the limits for control and\nalarm algorithms. These aspects are used on properties of type `QuantifiableActuatableProperty`.\n\n: Aspect Control Parameters Enumerations\n\n| Enumeration | Description |\n|:-----------|:-------------|\n| `Aspect-Deadband` | {s223:Aspect-Deadband/rdfs:comment} |\n| `Aspect-HighLimit` | {s223:Aspect-HighLimit/rdfs:comment} |\n| `Aspect-LowLimit` | {s223:Aspect-LowLimit/rdfs:comment} |\n| `Aspect-Setpoint` | {s223:Aspect-Setpoint/rdfs:comment} |\n| `Aspect-Threshold` | {s223:Aspect-Threshold/rdfs:comment} |\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:DeltaQuantities": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Delta quantity aspect",
    "stable_id": "pub:DeltaQuantities",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:DeltaQuantities> rdfs:label \"Delta quantity aspect\" ;\n    ns1:title \"Delta Quantities\" ;\n    rdfs:comment \"\"\"These aspects are used on properties to modify the quantity kind. These\naspects are used on properties of type `QuantifiableProperty` and subtypes thereof.\n\n: Aspect Delta Quantities Enumerations\n\n| Enumeration | Description |\n|:-----------|:-------------|\n| `Aspect-Delta` | {s223:Aspect-Delta/rdfs:comment} |\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-Binary": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Binary value",
    "stable_id": "s223:EnumerationKind-Binary",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-Binary> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-Binary>,\n        sh:NodeShape ;\n    rdfs:label \"Binary value\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Binary-Logical> <http://data.ashrae.org/standard223#Binary-OnOff> <http://data.ashrae.org/standard223#Binary-Position> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common binary values.\n\n: EnumerationKind-Binary Enumerations\n\n| Enumeration |\n|:-----------|\n| `Binary-Logical` |\n| `Binary-OnOff` |\n| `Binary-Position` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Binary-Logical": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Logical enumerations",
    "stable_id": "s223:Binary-Logical",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Binary-Logical> a <http://data.ashrae.org/standard223#Binary-Logical>,\n        <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Logical enumerations\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent the possible values of a logical `Property` i.e., True or False.\n\n: Binary-Logical Enumerations\n\n| Enumeration |\n|:-----------|\n| `Logical-True` |\n| `Logical-False` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Binary> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Binary-OnOff": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "On and Off enumerations",
    "stable_id": "s223:Binary-OnOff",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Binary-OnOff> a <http://data.ashrae.org/standard223#Binary-OnOff>,\n        <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"On and Off enumerations\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent basic operational states i.e., On and Off.\n\n: Binary-OnOff Enumerations\n\n| Enumeration |\n|:-----------|\n| `OnOff-Off` |\n| `OnOff-On` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Binary> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Binary-Position": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Binary position enumerations",
    "stable_id": "s223:Binary-Position",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Binary-Position> a <http://data.ashrae.org/standard223#Binary-Position>,\n        <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Binary position enumerations\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent basic positional states i.e., Closed and Open.\n\n: Binary-Position Enumerations\n\n| Enumeration |\n|:-----------|\n| `Position-Closed` |\n| `Position-Open` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Binary> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-DayOfWeek": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Day of week",
    "stable_id": "s223:EnumerationKind-DayOfWeek",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-DayOfWeek> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-DayOfWeek>,\n        sh:NodeShape ;\n    rdfs:label \"Day of week\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#DayOfWeek-Weekday> <http://data.ashrae.org/standard223#DayOfWeek-Weekend> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent the days of the week, according to the Gregorian calendar i.e., Monday, Tuesday, Wednesday, Thursday, Friday, Saturday, and Sunday. The Weekend and Weekday EnumerationKinds define subsets of this `EnumerationKind` for Mon-Fri and Sat, Sun, respectively.\n\n: EnumerationKind-DayOfWeek Enumerations\n\n| Enumeration |\n|:-----------|\n| `DayOfWeek-Weekday` |\n| `DayOfWeek-Weekend` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DayOfWeek-Weekday": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Weekday",
    "stable_id": "s223:DayOfWeek-Weekday",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#DayOfWeek-Weekday> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#DayOfWeek-Weekday>,\n        sh:NodeShape ;\n    rdfs:label \"Weekday\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent weekdays, according to the Gregorian calendar i.e., Monday, Tuesday, Wednesday, Thursday, and Friday.\n\n: DayOfWeek-Weekday Enumerations\n\n| Enumeration |\n|:-----------|\n| `Weekday-Friday` |\n| `Weekday-Monday` |\n| `Weekday-Thursday` |\n| `Weekday-Tuesday` |\n| `Weekday-Wednesday` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-DayOfWeek> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DayOfWeek-Weekend": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Weekend",
    "stable_id": "s223:DayOfWeek-Weekend",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#DayOfWeek-Weekend> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#DayOfWeek-Weekend>,\n        sh:NodeShape ;\n    rdfs:label \"Weekend\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent weekend days, according to the Gregorian calendar i.e., Saturday and Sunday.\n\n: DayOfWeek-Weekend Enumerations\n\n| Enumeration |\n|:-----------|\n| `Weekend-Saturday` |\n| `Weekend-Sunday` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-DayOfWeek> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-Domain": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Domain",
    "stable_id": "s223:EnumerationKind-Domain",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-Domain> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-Domain>,\n        sh:NodeShape ;\n    rdfs:label \"Domain\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent building systems and services e.g., HVAC, Lighting, and Plumbing.\n\n: EnumerationKind-Domain Enumerations\n\n| Enumeration |\n|:-----------|\n| `Domain-ConveyanceSystems` |\n| `Domain-Electrical` |\n| `Domain-FireProtection` |\n| `Domain-HVAC` |\n| `Domain-Lighting` |\n| `Domain-Networking` |\n| `Domain-Occupancy` |\n| `Domain-PhysicalSecurity` |\n| `Domain-Plumbing` |\n| `Domain-Refrigeration` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Electrical phase identifier",
    "stable_id": "s223:EnumerationKind-ElectricalPhaseIdentifier",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier>,\n        sh:NodeShape ;\n    rdfs:label \"Electrical phase identifier\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#hasElectricalPhase> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all possible electrical phases for AC electricity service.\n\n: EnumerationKind-ElectricalPhaseIdentifier Enumerations\n\n| Enumeration |\n|:-----------|\n| `ElectricalPhaseIdentifier-A` |\n| `ElectricalPhaseIdentifier-AB` |\n| `ElectricalPhaseIdentifier-ABC` |\n| `ElectricalPhaseIdentifier-B` |\n| `ElectricalPhaseIdentifier-BC` |\n| `ElectricalPhaseIdentifier-C` |\n| `ElectricalPhaseIdentifier-CA` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasElectricalPhase": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has electrical phase",
    "stable_id": "s223:hasElectricalPhase",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasElectricalPhase> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has electrical phase\" ;\n    rdfs:comment \"A `Relation` that associates an AC electricity `Substance-Medium` with its  electrical phase identifier.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Electrical voltage phase pairs",
    "stable_id": "s223:EnumerationKind-ElectricalVoltagePhases",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases>,\n        sh:NodeShape ;\n    rdfs:label \"Electrical voltage phase pairs\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all possible phase pairs for AC electricity service voltages.\n\n: EnumerationKind-ElectricalVoltagePhases Enumerations\n\n| Enumeration |\n|:-----------|\n| `ElectricalVoltagePhases-ABLineLineVoltage` |\n| `ElectricalVoltagePhases-ANLineNeutralVoltage` |\n| `ElectricalVoltagePhases-BCLineLineVoltage` |\n| `ElectricalVoltagePhases-BNLineNeutralVoltage` |\n| `ElectricalVoltagePhases-CALineLineVoltage` |\n| `ElectricalVoltagePhases-CNLineNeutralVoltage` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-Numerical": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1819",
      "ne833ac0ae3a945938d4d07ea87dee986b1821",
      "ne833ac0ae3a945938d4d07ea87dee986b1820"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "EnumerationKind Numerical",
    "stable_id": "s223:EnumerationKind-Numerical",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1819": "An `EnumerationKind-Numerical` can be associated with a decimal value using the relation `hasValue`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1821": "An `EnumerationKind-Numerical` shall be associated with at least one Unit using the relation `hasUnit`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1820": "An `EnumerationKind-Numerical` shall be associated with at least one QuantityKind using the relation `hasQuantityKind`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1819": "b-3473609510694054300",
      "ne833ac0ae3a945938d4d07ea87dee986b1821": "b--8729648942250892530",
      "ne833ac0ae3a945938d4d07ea87dee986b1820": "b-4141576892862988364"
    },
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix ns2: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-Numerical> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-Numerical>,\n        sh:NodeShape ;\n    rdfs:label \"EnumerationKind Numerical\" ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Unknown> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/UNKNOWN> ;\n    ns2:subclauses ( <http://data.ashrae.org/standard223#Numerical-Frequency> <http://data.ashrae.org/standard223#Numerical-LineLineVoltage> <http://data.ashrae.org/standard223#Numerical-LineNeutralVoltage> <http://data.ashrae.org/standard223#Numerical-NumberOfElectricalPhases> <http://data.ashrae.org/standard223#Numerical-Voltage> <http://data.ashrae.org/standard223#hasFrequency> <http://data.ashrae.org/standard223#hasVoltage> ) ;\n    rdfs:comment \"\"\"\nNumerical enumeration kinds are used to support the definitions of the\nElectricity medium. The enumerations instances in these classes have names that\nare recognizable by humans but are just a string for a computer application. To\navoid the need to parse strings, each of these enumeration kinds have\nproperties associated with the enumeration that represent electrical\nphase, voltage, and frequency. The purpose of these properties is to enable a\nmachine to query them and obtain the same information that a person would\nassociate with the string.\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> ;\n    sh:property [ rdfs:comment \"An `EnumerationKind-Numerical` can be associated with a decimal value using the relation `hasValue`.\" ;\n            sh:datatype xsd:decimal ;\n            sh:path <http://data.ashrae.org/standard223#hasValue> ],\n        [ rdfs:comment \"An `EnumerationKind-Numerical` shall be associated with at least one QuantityKind using the relation `hasQuantityKind`.\" ;\n            sh:class ns1:QuantityKind ;\n            sh:minCount 1 ;\n            sh:path ns1:hasQuantityKind ],\n        [ rdfs:comment \"An `EnumerationKind-Numerical` shall be associated with at least one Unit using the relation `hasUnit`.\" ;\n            sh:class ns1:Unit ;\n            sh:minCount 1 ;\n            sh:path ns1:hasUnit ;\n            sh:severity sh:Info ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1819": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerationKind-Numerical` can be associated with a decimal value using the relation `hasValue`.\" ;\n    sh:datatype xsd:decimal ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1821": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerationKind-Numerical` shall be associated with at least one Unit using the relation `hasUnit`.\" ;\n    sh:class <http://qudt.org/schema/qudt/Unit> ;\n    sh:minCount 1 ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1820": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerationKind-Numerical` shall be associated with at least one QuantityKind using the relation `hasQuantityKind`.\" ;\n    sh:class <http://qudt.org/schema/qudt/QuantityKind> ;\n    sh:minCount 1 ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Numerical-Frequency": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1810",
      "ne833ac0ae3a945938d4d07ea87dee986b1811"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": " AC electricity frequency",
    "stable_id": "s223:Numerical-Frequency",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1810": "A `Numerical-Frequency` shall have a `Unit` of `Hertz`",
      "ne833ac0ae3a945938d4d07ea87dee986b1811": "A `Numerical-Frequency` shall have a `QuantityKind` of `Frequency`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1810": "b-8322133911391764321",
      "ne833ac0ae3a945938d4d07ea87dee986b1811": "b--2434635409402663138"
    },
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Numerical-Frequency> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Numerical-Frequency>,\n        sh:NodeShape ;\n    rdfs:label \" AC electricity frequency\" ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Frequency> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/HZ> ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common frequencies for AC electricity service.\n\n: Numerical-Frequency Enumerations\n\n| Enumeration |\n|:-----------|\n| `Frequency-50Hz` |\n| `Frequency-60Hz` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Numerical> ;\n    sh:property [ rdfs:comment \"A `Numerical-Frequency` shall have a `Unit` of `Hertz`\" ;\n            sh:hasValue <http://qudt.org/vocab/unit/HZ> ;\n            sh:path ns1:hasUnit ],\n        [ rdfs:comment \"A `Numerical-Frequency` shall have a `QuantityKind` of `Frequency`\" ;\n            sh:hasValue <http://qudt.org/vocab/quantitykind/Frequency> ;\n            sh:path ns1:hasQuantityKind ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1810": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Frequency` shall have a `Unit` of `Hertz`\" ;\n    sh:hasValue <http://qudt.org/vocab/unit/HZ> ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1811": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Frequency` shall have a `QuantityKind` of `Frequency`\" ;\n    sh:hasValue <http://qudt.org/vocab/quantitykind/Frequency> ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Numerical-LineLineVoltage": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1918"],
    "complex_constraints": [],
    "rules": [],
    "label": "Line-Line Voltage",
    "stable_id": "s223:Numerical-LineLineVoltage",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1918": "A Numerical-LineLineVoltage shall have a `Numerical-Voltage`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1918": "b--1011780513616111488"
    },
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix ns2: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\nns2:Numerical-LineLineVoltage a ns2:Class,\n        ns2:Numerical-LineLineVoltage,\n        sh:NodeShape ;\n    rdfs:label \"Line-Line Voltage\" ;\n    ns2:hasVoltage ns2:Numerical-Voltage ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;\n    rdfs:comment \"\"\"This class and its enumerated instances represent common line-line voltages for AC electricity service.\n\n: Numerical-LineLineVoltage Enumerations\n\n| Enumeration |\n|:-----------|\n| `LineLineVoltage-10000V` |\n| `LineLineVoltage-190V` |\n| `LineLineVoltage-208V` |\n| `LineLineVoltage-220V` |\n| `LineLineVoltage-240V` |\n| `LineLineVoltage-3000V` |\n| `LineLineVoltage-3300V` |\n| `LineLineVoltage-380V` |\n| `LineLineVoltage-400V` |\n| `LineLineVoltage-415V` |\n| `LineLineVoltage-4160V` |\n| `LineLineVoltage-480V` |\n| `LineLineVoltage-6000V` |\n| `LineLineVoltage-600V` |\n| `LineLineVoltage-6600V` |\"\"\" ;\n    rdfs:subClassOf ns2:EnumerationKind-Numerical ;\n    sh:property [ rdfs:comment \"A Numerical-LineLineVoltage shall have a `Numerical-Voltage`\" ;\n            sh:class ns2:Numerical-Voltage ;\n            sh:minCount 1 ;\n            sh:path ns2:hasVoltage ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1918": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Numerical-LineLineVoltage shall have a `Numerical-Voltage`\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Numerical-LineNeutralVoltage": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1926"],
    "complex_constraints": [],
    "rules": [],
    "label": "Line-Neutral Voltage",
    "stable_id": "s223:Numerical-LineNeutralVoltage",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1926": "A Numerical-LineNeutralVoltage shall have a `Numerical-Voltage`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1926": "b-6817400273431080839"
    },
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix ns2: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\nns2:Numerical-LineNeutralVoltage a ns2:Class,\n        ns2:Numerical-LineNeutralVoltage,\n        sh:NodeShape ;\n    rdfs:label \"Line-Neutral Voltage\" ;\n    ns2:hasVoltage ns2:Numerical-Voltage ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common line-neutral voltages for AC electricity service.\n\n: Numerical-LineNeutralVoltage Enumerations\n\n| Enumeration |\n|:-----------|\n| `LineNeutralVoltage-110V` |\n| `LineNeutralVoltage-120V` |\n| `LineNeutralVoltage-127V` |\n| `LineNeutralVoltage-139V` |\n| `LineNeutralVoltage-1730V` |\n| `LineNeutralVoltage-1900V` |\n| `LineNeutralVoltage-208V` |\n| `LineNeutralVoltage-219V` |\n| `LineNeutralVoltage-230V` |\n| `LineNeutralVoltage-2400V` |\n| `LineNeutralVoltage-240V` |\n| `LineNeutralVoltage-24V` |\n| `LineNeutralVoltage-277V` |\n| `LineNeutralVoltage-3460V` |\n| `LineNeutralVoltage-347V` |\n| `LineNeutralVoltage-3810V` |\n| `LineNeutralVoltage-5770V` |\"\"\" ;\n    rdfs:subClassOf ns2:EnumerationKind-Numerical ;\n    sh:property [ rdfs:comment \"A Numerical-LineNeutralVoltage shall have a `Numerical-Voltage`\" ;\n            sh:class ns2:Numerical-Voltage ;\n            sh:minCount 1 ;\n            sh:path ns2:hasVoltage ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1926": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Numerical-LineNeutralVoltage shall have a `Numerical-Voltage`\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Numerical-NumberOfElectricalPhases": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Number of Electrical Phases",
    "stable_id": "s223:Numerical-NumberOfElectricalPhases",
    "labels": {},
    "stable_ids": {},
