    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Numerical-NumberOfElectricalPhases> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Numerical-NumberOfElectricalPhases>,\n        sh:NodeShape ;\n    rdfs:label \"Number of Electrical Phases\" ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Dimensionless> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/NUM> ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all possible service phases for AC electricity service i.e., one or single-phase, and three-phase. The `s223:hasNumberOfElectricalPhases` relation points to one of the values of this enumeration.\n\n: Numerical-NumberOfElectricalPhases Enumerations\n\n| Enumeration |\n|:-----------|\n| `NumberOfElectricalPhases-SinglePhase` |\n| `NumberOfElectricalPhases-ThreePhase` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Numerical> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Numerical-Voltage": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b2038",
      "ne833ac0ae3a945938d4d07ea87dee986b2037"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Voltage",
    "stable_id": "s223:Numerical-Voltage",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2038": "A `Numerical-Voltage` shall have a `QuantityKind` of `Voltage`",
      "ne833ac0ae3a945938d4d07ea87dee986b2037": "A `Numerical-Voltage` shall have a `Unit` of `Volts`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2038": "b--5618453659886628008",
      "ne833ac0ae3a945938d4d07ea87dee986b2037": "b--8631441894699997851"
    },
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix ns2: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Numerical-Voltage> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Numerical-Voltage>,\n        sh:NodeShape ;\n    rdfs:label \"Voltage\" ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;\n    ns2:subclauses ( <http://data.ashrae.org/standard223#Voltage-DCVoltage> <http://data.ashrae.org/standard223#Voltage-PoE> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common voltages for electricity service.\n\n: Numerical-Voltage Enumerations\n\n| Enumeration |\n|:-----------|\n| `Voltage-0V` |\n| `Voltage-10000V` |\n| `Voltage-110V` |\n| `Voltage-120V` |\n| `Voltage-127V` |\n| `Voltage-12V` |\n| `Voltage-139V` |\n| `Voltage-1730V` |\n| `Voltage-1900V` |\n| `Voltage-190V` |\n| `Voltage-208V` |\n| `Voltage-219V` |\n| `Voltage-220V` |\n| `Voltage-230V` |\n| `Voltage-2400V` |\n| `Voltage-240V` |\n| `Voltage-24V` |\n| `Voltage-277V` |\n| `Voltage-2V` |\n| `Voltage-3000V` |\n| `Voltage-3300V` |\n| `Voltage-3460V` |\n| `Voltage-347V` |\n| `Voltage-380V` |\n| `Voltage-3810V` |\n| `Voltage-3V` |\n| `Voltage-400V` |\n| `Voltage-415V` |\n| `Voltage-4160V` |\n| `Voltage-480V` |\n| `Voltage-48V` |\n| `Voltage-5770V` |\n| `Voltage-5V` |\n| `Voltage-6000V` |\n| `Voltage-600V` |\n| `Voltage-6600V` |\n| `Voltage-6V` |\n| `Voltage-DCVoltage` (see {s223:Voltage-DCVoltage}) |\n| `Voltage-PoE` (see {s223:Voltage-PoE}) |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Numerical> ;\n    sh:property [ rdfs:comment \"A `Numerical-Voltage` shall have a `Unit` of `Volts`\" ;\n            sh:hasValue <http://qudt.org/vocab/unit/V> ;\n            sh:path ns1:hasUnit ],\n        [ rdfs:comment \"A `Numerical-Voltage` shall have a `QuantityKind` of `Voltage`\" ;\n            sh:hasValue <http://qudt.org/vocab/quantitykind/Voltage> ;\n            sh:path ns1:hasQuantityKind ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2038": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Voltage` shall have a `QuantityKind` of `Voltage`\" ;\n    sh:hasValue <http://qudt.org/vocab/quantitykind/Voltage> ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2037": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Voltage` shall have a `Unit` of `Volts`\" ;\n    sh:hasValue <http://qudt.org/vocab/unit/V> ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Voltage-DCVoltage": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1783"],
    "complex_constraints": [],
    "rules": [],
    "label": "Voltage-DCVoltage",
    "stable_id": "s223:Voltage-DCVoltage",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1783": "A DC-Voltage shall have a `Numerical-Voltage`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1783": "b-7561692591577029750"
    },
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix ns2: <http://qudt.org/schema/qudt/> .\n@prefix ns3: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\nns1:Voltage-DCVoltage a ns1:Class,\n        ns1:Voltage-DCVoltage,\n        sh:NodeShape ;\n    rdfs:label \"Voltage-DCVoltage\" ;\n    ns1:hasVoltage ns1:Numerical-Voltage ;\n    ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;\n    ns2:hasUnit <http://qudt.org/vocab/unit/V> ;\n    ns3:subclauses ( ns1:DCVoltage-DCNegativeVoltage ns1:DCVoltage-DCPositiveVoltage ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all possible DC voltage polarities (i.e., positive, negative, and zero) for DC electricity service.\n\n: Voltage-DCVoltage Enumerations\n\n| Enumeration |\n|:-----------|\n| `DCVoltage-DCNegativeVoltage` (see {s223:DCVoltage-DCNegativeVoltage}) |\n| `DCVoltage-DCPositiveVoltage` (see {s223:DCVoltage-DCPositiveVoltage}) |\n| `DCVoltage-DCZeroVoltage` |\"\"\" ;\n    rdfs:subClassOf ns1:Numerical-Voltage ;\n    sh:property [ rdfs:comment \"A DC-Voltage shall have a `Numerical-Voltage`\" ;\n            sh:class ns1:Numerical-Voltage ;\n            sh:minCount 1 ;\n            sh:path ns1:hasVoltage ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1783": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DC-Voltage shall have a `Numerical-Voltage`\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#DCVoltage-DCNegativeVoltage": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DCVoltage-DCNegativeVoltage",
    "stable_id": "s223:DCVoltage-DCNegativeVoltage",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix ns2: <http://qudt.org/schema/qudt/> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DCVoltage-DCNegativeVoltage a ns1:Class,\n        ns1:DCVoltage-DCNegativeVoltage,\n        sh:NodeShape ;\n    rdfs:label \"DCVoltage-DCNegativeVoltage\" ;\n    ns1:hasVoltage ns1:Numerical-Voltage ;\n    ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;\n    ns2:hasUnit <http://qudt.org/vocab/unit/V> ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common negative voltages for DC electricity service.\n\n: DCVoltage-DCNegativeVoltage Enumerations\n\n| Enumeration |\n|:-----------|\n| `DCNegativeVoltage-12.0V` |\n| `DCNegativeVoltage-190.0V` |\n| `DCNegativeVoltage-2.5V` |\n| `DCNegativeVoltage-24.0V` |\n| `DCNegativeVoltage-3.0V` |\n| `DCNegativeVoltage-380.0V` |\n| `DCNegativeVoltage-48.0V` |\n| `DCNegativeVoltage-5.0V` |\n| `DCNegativeVoltage-6.0V` |\"\"\" ;\n    rdfs:subClassOf ns1:Voltage-DCVoltage .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DCVoltage-DCPositiveVoltage": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DCVoltage-DCPositiveVoltage",
    "stable_id": "s223:DCVoltage-DCPositiveVoltage",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix ns2: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns2:DCVoltage-DCPositiveVoltage a ns2:Class,\n        ns2:DCVoltage-DCPositiveVoltage,\n        sh:NodeShape ;\n    rdfs:label \"DCVoltage-DCPositiveVoltage\" ;\n    ns2:hasVoltage ns2:Numerical-Voltage ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common positive voltages for DC electricity service.\n\n: DCVoltage-DCPositiveVoltage Enumerations\n\n| Enumeration |\n|:-----------|\n| `DCPositiveVoltage-12.0V` |\n| `DCPositiveVoltage-190.0V` |\n| `DCPositiveVoltage-2.5V` |\n| `DCPositiveVoltage-24.0V` |\n| `DCPositiveVoltage-3.0V` |\n| `DCPositiveVoltage-380.0V` |\n| `DCPositiveVoltage-48.0V` |\n| `DCPositiveVoltage-5.0V` |\n| `DCPositiveVoltage-6.0V` |\n| `DCPositiveVoltage-PoE` |\"\"\" ;\n    rdfs:subClassOf ns2:Voltage-DCVoltage .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Voltage-PoE": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "PoE Voltage",
    "stable_id": "s223:Voltage-PoE",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Voltage-PoE> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Voltage-PoE>,\n        sh:NodeShape ;\n    rdfs:label \"PoE Voltage\" ;\n    ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/Voltage> ;\n    ns1:hasUnit <http://qudt.org/vocab/unit/V> ;\n    rdfs:comment \"This class represents the standardized 44-57VDC range that is produced by PoE Power Sourcing Equipment\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Numerical-Voltage> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasFrequency": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has frequency",
    "stable_id": "s223:hasFrequency",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasFrequency> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has frequency\" ;\n    rdfs:comment \"A `Relation` that associates an AC electricity `Substance-Medium` with its electrical frequency.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasVoltage": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "hasVoltage",
    "stable_id": "s223:hasVoltage",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasVoltage> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"hasVoltage\" ;\n    rdfs:comment \"A `Relation` that associates an electricity `Substance-Medium` with an electrical voltage. \" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-Occupancy": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Occupancy",
    "stable_id": "s223:EnumerationKind-Occupancy",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-Occupancy> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-Occupancy>,\n        sh:NodeShape ;\n    rdfs:label \"Occupancy\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Occupancy-Motion> <http://data.ashrae.org/standard223#Occupancy-Presence> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent the occupancy status of a space within a building, i.e., the state of being used or occupied by a human being. Some occupancy enumerations have subclasses for more specific use.\n\n: EnumerationKind-Occupancy Enumerations\n\n| Enumeration |\n|:-----------|\n| `Occupancy-Occupied` |\n| `Occupancy-Unoccupied` |\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Occupancy-Motion": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Occupancy motion",
    "stable_id": "s223:Occupancy-Motion",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Occupancy-Motion> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Occupancy-Motion>,\n        sh:NodeShape ;\n    rdfs:label \"Occupancy motion\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent the detection of motion in a space.\n\n: Occupancy-Motion Enumerations\n\n| Enumeration |\n|:-----------|\n| `Motion-False` |\n| `Motion-True` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Occupancy> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Occupancy-Presence": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Occupancy presence",
    "stable_id": "s223:Occupancy-Presence",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Occupancy-Presence> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Occupancy-Presence>,\n        sh:NodeShape ;\n    rdfs:label \"Occupancy presence\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent the detection of physical presence in a space.\n\n: Occupancy-Presence Enumerations\n\n| Enumeration |\n|:-----------|\n| `Presence-False` |\n| `Presence-True` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Occupancy> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Thermodynamic phase",
    "stable_id": "s223:EnumerationKind-ThermodynamicPhase",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase>,\n        sh:NodeShape ;\n    rdfs:label \"Thermodynamic phase\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#ThermodynamicPhase-Gas> <http://data.ashrae.org/standard223#ThermodynamicPhase-Liquid> <http://data.ashrae.org/standard223#hasThermodynamicPhase> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent thermodynamic phases, also referred to as states of matter.\n\n: EnumerationKind-Thermodynamic-Phase Enumerations\n\n| Enumeration |\n|:-----------|\n| `ThermodynamicPhase-Gas` (see {s223:ThermodynamicPhase-Gas}) |\n| `ThermodynamicPhase-Liquid` (see {s223:ThermodynamicPhase-Liquid}) |\n| `ThermodynamicPhase-Solid` |\n| `ThermodynamicPhase-Vapor` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ThermodynamicPhase-Gas": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Gas phase",
    "stable_id": "s223:ThermodynamicPhase-Gas",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ThermodynamicPhase-Gas> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#ThermodynamicPhase-Gas>,\n        sh:NodeShape ;\n    rdfs:label \"Gas phase\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent gas in various thermodynamic states.\n\n: ThermodynamicPhase-Gas Enumerations\n\n| Enumeration |\n|:-----------|\n| `Gas-SuperHeated` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ThermodynamicPhase-Liquid": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Liquid phase",
    "stable_id": "s223:ThermodynamicPhase-Liquid",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ThermodynamicPhase-Liquid> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#ThermodynamicPhase-Liquid>,\n        sh:NodeShape ;\n    rdfs:label \"Liquid phase\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent liquid in various thermodynamic states.\n\n: ThermodynamicPhase-Liquid Enumerations\n\n| Enumeration |\n|:-----------|\n| `Liquid-SubCooled` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasThermodynamicPhase": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has thermodynamic phase",
    "stable_id": "s223:hasThermodynamicPhase",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasThermodynamicPhase> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has thermodynamic phase\" ;\n    rdfs:comment \"A `Relation` that associates a Medium with its thermodynamic phases.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-Role": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Role",
    "stable_id": "s223:EnumerationKind-Role",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-Role> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-Role>,\n        sh:NodeShape ;\n    rdfs:label \"Role\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent roles played by entities, such as cooling, generator,\nrelief, and return. These enumeration kinds are intended to indicate the capability of an entity to play a given\nrole, rather than the role being actively played at any given point in time. For example,\na reversible piece of equipment might play a role of `Role-Cooling` at one time, and `Role-Heating` at another time.\nSuch an entity would be modeled using the `hasRole` relation with both role values. The active role at a particular time can be modeled as a `Property` with\nan ExternalReference to telemetry data.\n\n: EnumerationKind-Role Enumerations\n\n| Enumeration |\n|:-----------|\n| `Role-Condenser` |\n| `Role-Cooling` |\n| `Role-Dehumidifying` |\n| `Role-Discharge` |\n| `Role-Economizer` |\n| `Role-Evaporator` |\n| `Role-Exhaust` |\n| `Role-Expansion` |\n| `Role-Generator` |\n| `Role-HeatRecovery` |\n| `Role-HeatTransfer` |\n| `Role-Heating` |\n| `Role-Load` |\n| `Role-OutdoorAirIntake` |\n| `Role-Primary` |\n| `Role-Recirculating` |\n| `Role-Relief` |\n| `Role-Return` |\n| `Role-Secondary` |\n| `Role-Supply` |\n| `Role-Ventilating` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumerationKind-Substance": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1799",
      "ne833ac0ae3a945938d4d07ea87dee986b1800"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Substance",
    "stable_id": "s223:EnumerationKind-Substance",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1799": "If the relation `composedOf` is present, it shall associate an `EnumerationKind-Substance` with one or more Properties that identify and characterize its constituents. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a `QuantifiableProperty` may be used to also specify the amount of the constituent using the relations `qudt:hasQuantityKind`, `qudt:hasUnit`, and `qudt:hasValue`. For example, see {s223:Water-GlycolSolution}.",
      "ne833ac0ae3a945938d4d07ea87dee986b1800": "If a substance has a constituent, that constituent may not itself have constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1799": "b--4661243702241999901",
      "ne833ac0ae3a945938d4d07ea87dee986b1800": "b-1754613072373756308"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumerationKind-Substance> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EnumerationKind-Substance>,\n        sh:NodeShape ;\n    rdfs:label \"Substance\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Substance-Medium> <http://data.ashrae.org/standard223#Substance-Particulate> <http://data.ashrae.org/standard223#Substance-Soot> ) ;\n    rdfs:comment \"\"\"\nThis class and its enumerated subclasses represent things that are produced, conveyed, sensed, controlled, or consumed.  Its enumerated subclasses differentate between mediums, particulates, and soot.\n\n: EnumberationKind-Substance Enumerations\n\n| Enumeration |\n|:-----------|\n| `Substance-Medium` (see {s223:Substance-Medium}) |\n| `Substance-Particulate` (see {s223:Substance-Particulate}) |\n| `Substance-Soot` (see {s223:Substance-Soot}) |\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind> ;\n    sh:property [ rdfs:comment \"\"\"If the relation `composedOf` is present, it shall associate an `EnumerationKind-Substance` with one or more Properties that\nidentify and characterize its constituents. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a\n`QuantifiableProperty` may be used to also specify the amount of the constituent using the relations `qudt:hasQuantityKind`, `qudt:hasUnit`, and `qudt:hasValue`.\nFor example, see {s223:Water-GlycolSolution}.\"\"\" ;\n            sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:path <http://data.ashrae.org/standard223#composedOf> ],\n        [ rdfs:comment \"If a substance has a constituent, that constituent may not itself have constituents.\" ;\n            sh:path <http://data.ashrae.org/standard223#composedOf> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"If a substance has a constituent, that constituent may not itself have constituents.\" ;\n                    sh:message \"s223: This substance {$this} has a constituent {?constituent} that itself composed ofs {?nextConstituent}. Create new substance with only atomic constituents.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?constituent ?nextConstituent\nWHERE {\n$this s223:composedOf ?constituent .\n?constituent s223:ofConstituent/s223:composedOf ?nextConstituent .\n}\n\"\"\" ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1799": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"\"\"If the relation `composedOf` is present, it shall associate an `EnumerationKind-Substance` with one or more Properties that\nidentify and characterize its constituents. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a\n`QuantifiableProperty` may be used to also specify the amount of the constituent using the relations `qudt:hasQuantityKind`, `qudt:hasUnit`, and `qudt:hasValue`.\nFor example, see {s223:Water-GlycolSolution}.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1800": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a substance has a constituent, that constituent may not itself have constituents.\" ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a substance has a constituent, that constituent may not itself have constituents.\" ;\n            sh:message \"s223: This substance {$this} has a constituent {?constituent} that itself composed ofs {?nextConstituent}. Create new substance with only atomic constituents.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?constituent ?nextConstituent\nWHERE {\n$this s223:composedOf ?constituent .\n?constituent s223:ofConstituent/s223:composedOf ?nextConstituent .\n}\n\"\"\" ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Substance-Medium": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Medium",
    "stable_id": "s223:Substance-Medium",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Substance-Medium> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Substance-Medium>,\n        sh:NodeShape ;\n    rdfs:label \"Medium\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Medium-Constituent> <http://data.ashrae.org/standard223#Medium-Mix> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent substances that facilitate the conveyance of matter, energy, or information.  It is used to qualify `Connection`s and `ConnectionPoint`s with the relation `hasMedium` (see {s223:hasMedium}).\n\n`Substance-Medium` is also the root of the medium hierarchy that is used to ensure compatibility of different medium designations. For example,\n`Fluid-Water` and `Water-ChilledWater` are alternative but compatible ways of identifying what is flowing in a pipe, using different degrees of\nspecificity. `Water-ChilledWater` and `Water-HotWater` are not compatible. Compatibility is determined by testing if one medium is a subclass of the\nother. This gets a bit more complicated in the case of mixtures, where at least one of the constituents of a mixture must be compatible with at least one of\nthe constituents of the other medium.\n\nTesting for medium compatibility is done in the context of entities that have a `hasMedium` relation, such as\n\n* `Connection` and its associated `ConnectionPoint`s. See {s223:Connection}.\n\n* `Junction` and its associated `ConnectionPoint`s See {s223:Junction}.\n\n* `Filter` and its associated `ConnectionPoint`s. See {s223:Filter}.\n\n* Any `Concept` that has a `hasMedium` relation, compared with an associated `Property` with an `ofMedium` relation. See {s223:Concept}.\n\nThese tests are listed in the constraint tables for the respective classes listed above, identified as Case 1, Case 2, etc.\n\n: Substance-Medium Enumerations\n\n| Enumeration |\n|:-----------|\n| `Medium-Constituent` (see {s223:Medium-Constituent}) |\n| `Medium-Mix` (see {s223:Medium-Mix}) |\n| `Medium-ThermalContact` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Substance> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Medium-Constituent": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Constituent",
    "stable_id": "s223:Medium-Constituent",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Medium-Constituent> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Medium-Constituent>,\n        sh:NodeShape ;\n    rdfs:label \"Constituent\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Constituent-Electricity> <http://data.ashrae.org/standard223#Constituent-EM> <http://data.ashrae.org/standard223#Constituent-NOX> ) ;\n    rdfs:comment \"\"\"\nThis class and its enumerated subclasses represent substances that may be combined to form a `Medium-Mix`. Constituents are distinguished from `Medium-Mix` and its subclasses in that constituents cannot use the `composedOf` relation to reference a concentration of other constituents.\n\n: Medium-Constituent Enumerations\n\n| Enumeration |\n|:-----------|\n| `Constituent-CO2` |\n| `Constituent-CO` |\n| `Constituent-Electricity` (see {s223:Constituent-Electricity}) |\n| `Constituent-EM` (see {s223:Constituent-EM}) |\n| `Constituent-Glycol` |\n| `Constituent-H2O` |\n| `Constituent-H2S` |\n| `Constituent-CH4` |\n| `Constituent-NOX` (see {s223:Constituent-NOX}) |\n| `Constituent-O3` |\n| `Constituent-Radon` |\n| `Constituent-SO2` |\n| `Constituent-VolatileOrganicCompounds` |\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Substance-Medium> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Constituent-Electricity": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Electricity",
    "stable_id": "s223:Constituent-Electricity",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Constituent-Electricity> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Constituent-Electricity>,\n        sh:NodeShape ;\n    rdfs:label \"Electricity\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Electricity-AC> <http://data.ashrae.org/standard223#Electricity-DC> <http://data.ashrae.org/standard223#Electricity-Signal> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common forms of electrical energy, including AC, DC, and electrical communication signals.\n\n: Constituent-Electricity Enumerations\n\n| Enumeration |\n|:-----------|\n| `Electricity-AC` (see {s223:Electricity-AC})|\n| `Electricity-DC` (see {s223:Electricity-DC})|\n| `Electricity-Earth`  |\n| `Electricity-Neutral` |\n| `Electricity-Signal` (see {s223:Electricity-Signal}) |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Medium-Constituent> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Electricity-AC": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b2080",
      "ne833ac0ae3a945938d4d07ea87dee986b2079",
      "ne833ac0ae3a945938d4d07ea87dee986b2081"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "AC electricity",
    "stable_id": "s223:Electricity-AC",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2080": "An AC electricity medium shall have a number of electrical phases.",
      "ne833ac0ae3a945938d4d07ea87dee986b2079": "An AC electricity medium shall have a frequency",
      "ne833ac0ae3a945938d4d07ea87dee986b2081": "An AC electricity medium shall have a voltage."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2080": "b--1696078819334505660",
      "ne833ac0ae3a945938d4d07ea87dee986b2079": "b--2763941415847446555",
      "ne833ac0ae3a945938d4d07ea87dee986b2081": "b-8267485051666044325"
    },
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix ns2: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\nns1:Electricity-AC a ns1:Class,\n        ns1:Electricity-AC,\n        sh:NodeShape ;\n    rdfs:label \"AC electricity\" ;\n    ns1:hasFrequency ns1:Numerical-Frequency ;\n    ns1:hasNumberOfElectricalPhases ns1:Numerical-NumberOfElectricalPhases ;\n    ns1:hasVoltage ns1:Numerical-Voltage ;\n    ns2:subclauses ( ns1:hasNumberOfElectricalPhases ns2:electricalwiringv2-p1 ns2:electricalwiringv2-p2 ns2:electricalwiringv2-p3 ns2:electricalwiringv2-p4 ns2:electricalwiringv2-p5 ns2:electricalwiringv2-p6 ns2:electricalwiringv2-p7 ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common AC electricity services.\n\n: Electricity-AC Enumerations\n\n| Enumeration |\n|:-----------|\n| `AC-10000VLL-1Ph-60Hz` |\n| `AC-10000VLL-3Ph-60Hz` |\n| `AC-10000VLL-5770VLN-1Ph-60Hz` |\n| `AC-10000VLL-5770VLN-3Ph-60Hz` |\n| `AC-110VLN-1Ph-50Hz` |\n| `AC-120VLN-1Ph-60Hz` |\n| `AC-127VLN-1Ph-50Hz` |\n| `AC-139VLN-1Ph-50Hz` |\n| `AC-1730VLN-1Ph-60Hz` |\n| `AC-1900VLN-1Ph-60Hz` |\n| `AC-190VLL-110VLN-1Ph-50Hz` |\n| `AC-190VLL-110VLN-3Ph-50Hz` |\n| `AC-190VLL-1Ph-50Hz` |\n| `AC-190VLL-3Ph-50Hz` |\n| `AC-208VLL-120VLN-1Ph-60Hz` |\n| `AC-208VLL-120VLN-3Ph-60Hz` |\n| `AC-208VLL-1Ph-60Hz` |\n| `AC-208VLL-3Ph-60Hz` |\n| `AC-208VLN-1Ph-60Hz` |\n| `AC-219VLN-1Ph-60Hz` |\n| `AC-220VLL-127VLN-1Ph-50Hz` |\n| `AC-220VLL-127VLN-3Ph-50Hz` |\n| `AC-220VLL-1Ph-50Hz` |\n| `AC-220VLL-3Ph-50Hz` |\n| `AC-230VLN-1Ph-50Hz` |\n| `AC-2400VLN-1Ph-60Hz` |\n| `AC-240VLL-120VLN-1Ph-60Hz` |\n| `AC-240VLL-139VLN-1Ph-50Hz` |\n| `AC-240VLL-139VLN-3Ph-50Hz` |\n| `AC-240VLL-1Ph-50Hz` |\n| `AC-240VLL-1Ph-60Hz` |\n| `AC-240VLL-208VLN-120VLN-1Ph-60Hz` |\n| `AC-240VLL-208VLN-120VLN-3Ph-60Hz` |\n| `AC-240VLL-3Ph-50Hz` |\n| `AC-240VLL-3Ph-60Hz` |\n| `AC-240VLN-1Ph-50Hz` |\n| `AC-24VLN-1Ph-50Hz` |\n| `AC-24VLN-1Ph-60Hz` |\n| `AC-277VLN-1Ph-60Hz` |\n| `AC-3000VLL-1730VLN-1Ph-60Hz` |\n| `AC-3000VLL-1730VLN-3Ph-60Hz` |\n| `AC-3000VLL-1Ph-60Hz` |\n| `AC-3000VLL-3Ph-60Hz` |\n| `AC-3300VLL-1900VLN-1Ph-60Hz` |\n| `AC-3300VLL-1900VLN-3Ph-60Hz` |\n| `AC-3300VLL-1Ph-60Hz` |\n| `AC-3300VLL-3Ph-60Hz` |\n| `AC-3460VLN-1Ph-60Hz` |\n| `AC-347VLN-1Ph-60Hz` |\n| `AC-380VLL-1Ph-60Hz` |\n| `AC-380VLL-219VLN-1Ph-60Hz` |\n| `AC-380VLL-219VLN-3Ph-60Hz` |\n| `AC-380VLL-3Ph-60Hz` |\n| `AC-3810VLN-1Ph-60Hz` |\n| `AC-400VLL-1Ph-50Hz` |\n| `AC-400VLL-230VLN-1Ph-50Hz` |\n| `AC-400VLL-230VLN-3Ph-50Hz` |\n| `AC-400VLL-3Ph-50Hz` |\n| `AC-415VLL-1Ph-50Hz` |\n| `AC-415VLL-240VLN-1Ph-50Hz` |\n| `AC-415VLL-240VLN-3Ph-50Hz` |\n| `AC-415VLL-3Ph-50Hz` |\n| `AC-4160VLL-1Ph-60Hz` |\n| `AC-4160VLL-2400VLN-1Ph-60Hz` |\n| `AC-4160VLL-2400VLN-3Ph-60Hz` |\n| `AC-4160VLL-3Ph-60Hz` |\n| `AC-480VLL-1Ph-60Hz` |\n| `AC-480VLL-277VLN-1Ph-60Hz` |\n| `AC-480VLL-277VLN-3Ph-60Hz` |\n| `AC-480VLL-3Ph-60Hz` |\n| `AC-5770VLN-1Ph-60Hz` |\n| `AC-6000VLL-1Ph-60Hz` |\n| `AC-6000VLL-3460VLN-1Ph-60Hz` |\n| `AC-6000VLL-3460VLN-3Ph-60Hz` |\n| `AC-6000VLL-3Ph-60Hz` |\n| `AC-600VLL-1Ph-60Hz` |\n| `AC-600VLL-347VLN-1Ph-60Hz` |\n| `AC-600VLL-347VLN-3Ph-60Hz` |\n| `AC-600VLL-3Ph-60Hz` |\n| `AC-6600VLL-1Ph-60Hz` |\n| `AC-6600VLL-3810VLN-1Ph-60Hz` |\n| `AC-6600VLL-3810VLN-3Ph-60Hz` |\n| `AC-6600VLL-3Ph-60Hz` |\"\"\" ;\n    rdfs:subClassOf ns1:Constituent-Electricity ;\n    sh:property [ rdfs:comment \"An AC electricity medium shall have a frequency\" ;\n            sh:class ns1:Numerical-Frequency ;\n            sh:minCount 1 ;\n            sh:path ns1:hasFrequency ],\n        [ rdfs:comment \"An AC electricity medium shall have a number of electrical phases.\" ;\n            sh:class ns1:Numerical-NumberOfElectricalPhases ;\n            sh:minCount 1 ;\n            sh:path ns1:hasNumberOfElectricalPhases ],\n        [ rdfs:comment \"An AC electricity medium shall have a voltage.\" ;\n            sh:minCount 1 ;\n            sh:or ( [ sh:class ns1:Numerical-LineLineVoltage ] [ sh:class ns1:Numerical-LineNeutralVoltage ] [ sh:class ns1:Numerical-Voltage ] ) ;\n            sh:path ns1:hasVoltage ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2080": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An AC electricity medium shall have a number of electrical phases.\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-NumberOfElectricalPhases> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasNumberOfElectricalPhases> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2079": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An AC electricity medium shall have a frequency\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Frequency> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasFrequency> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2081": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An AC electricity medium shall have a voltage.\" ;\n    sh:minCount 1 ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Numerical-LineLineVoltage> ] [ sh:class <http://data.ashrae.org/standard223#Numerical-LineNeutralVoltage> ] [ sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasNumberOfElectricalPhases": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has number of electrical phases",
    "stable_id": "s223:hasNumberOfElectricalPhases",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasNumberOfElectricalPhases> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has number of electrical phases\" ;\n    rdfs:comment \"A `Relation` that associates an AC electricity `Substance-Medium` with its number of electrical phases. \" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#electricalwiringv2-p1": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:electricalwiringv2-p1",
    "stable_id": "doc:electricalwiringv2-p1",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:electricalwiringv2-p1 ns1:title \"1-Phase 3-Wire (LLN) 120V/240V\" ;\n    rdfs:comment \"\"\"\nA 1-phase (also referred to as split-phase), 3-wire, 120V/240V transformer, the 3 electricity services it is capable of providing, and their associated mediums.\n\n![1-Phase 3-Wire (LLN) 120V/240V](figures/Figure_10_1.svg)\n\n| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |\n|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|\n| AC-240VLL-120VLN-1Ph-60Hz | 3 | 240 | 120 | US, Canada | ABN |\n| AC-240VLL-1Ph-60Hz | 2 | 240 | - | US, Canada | AB |\n| AC-120VLN-1Ph-60Hz | 2 | - | 120 | US, Canada | AN, BN |\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#electricalwiringv2-p2": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:electricalwiringv2-p2",
    "stable_id": "doc:electricalwiringv2-p2",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:electricalwiringv2-p2 ns1:title \"3-Phase 3-Wire (LLL) 480V Delta\" ;\n    rdfs:comment \"\"\"\nA 3-phase, 3-wire, 480V Delta transformer, the 2 AC electricity services it is capable of providing, and their associated mediums.\n\n![3-Phase 3-Wire (LLL) 480V Delta](figures/Figure_10_2.svg)\n\n| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |\n|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|\n| AC-480VLL-3Ph-60Hz | 3 | 480 | - | US | ABC |\n| AC-480VLL-1Ph-60Hz | 2 | 480 | - | US | AB, BC, AC |\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#electricalwiringv2-p3": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:electricalwiringv2-p3",
    "stable_id": "doc:electricalwiringv2-p3",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:electricalwiringv2-p3 ns1:title \"3-Phase 4-Wire (LLLN) 347V/600V Wye\" ;\n    rdfs:comment \"\"\"\nA 3-phase, 4-Wire, 347V/600V Wye transformer, the 3 AC electricity services it is capable of providing, and their associated mediums.\n\n![3-Phase 4-Wire (LLLN) 347V/600V Wye](figures/Figure_10_3.svg)\n\n| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |\n|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|\n| AC-600VLL-347VLN-3Ph-60Hz | 3 | 600 | 347 | US, Canada | ABCN |\n| AC-600VLL-1Ph-60Hz | 2 | 600 | - | US, Canada | AB, BC, AC |\n| AC-347VLN-1Ph-60Hz | 2 | - | 347 | US, Canada | AN, BN, CN |\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#electricalwiringv2-p4": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:electricalwiringv2-p4",
    "stable_id": "doc:electricalwiringv2-p4",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:electricalwiringv2-p4 ns1:title \"3-Phase 4-Wire (LLLN) 120V/208V/240V High Leg Delta\" ;\n    rdfs:comment \"\"\"\nA 3-Phase, 4-Wire, 120V/208V/240V High Leg Delta transformer, the 6 AC electricity services it is capable of providing, and their associated mediums.\n\n![3-Phase 4-Wire (LLLN) 120V/208V/240V High Leg Delta](figures/Figure_10_4.svg)\n\n| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |\n|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|\n| AC-240VLL-208VLN-120VLN-3Ph-60Hz | 4 | 240 | 208, 120 | US | ABCN |\n| AC-240VLL-208VLN-120VLN-1Ph-60Hz | 4 | 240 | 208, 120 | US | ACN, BCN |\n| AC-240VLL-120VLN-1Ph-60Hz | 3 | 240 | 120 | US | ABN |\n| AC-240VLL-3Ph-60Hz | 3 | 240 | - | US | ABC |\n| AC-240VLL-1Ph-60Hz | 2 | 240 | - | US | AB, BC, AC |\n| AC-120VLN-1Ph-60Hz | 2 | - | 120 | US | AN, BN |\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#electricalwiringv2-p5": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:electricalwiringv2-p5",
    "stable_id": "doc:electricalwiringv2-p5",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:electricalwiringv2-p5 ns1:title \"3-Phase 4-Wire (LLLN) 120V/208V Wye\" ;\n    rdfs:comment \"\"\"\nA 3-phase, 4-wire 120V/208V Wye transformer, the 5 AC electricity services it is capable of providing, and their associated mediums.\n\n![3-Phase 4-Wire (LLLN) 120V/208V Wye](figures/Figure_10_5.svg)\n\n| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |\n|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|\n| AC-208VLL-120VLN-3Ph-60Hz | 4 | 208 | 120 | US, Canada | ABCN |\n| AC-208VLL-120VLN-1Ph-60Hz | 4 | 208 | 120 | US, Canada | ABN, BCN, ACN |\n| AC-208VLL-3Ph-60Hz | 3 | 208 | - | US, Canada | ABC |\n| AC-208VLL-1Ph-60Hz | 2 | 208 | - | US, Canada | AB, BC, AC |\n| AC-120VLN-1Ph-60Hz | 2 | - | 120 | US, Canada | AN, BN, CN |\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#electricalwiringv2-p6": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:electricalwiringv2-p6",
    "stable_id": "doc:electricalwiringv2-p6",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:electricalwiringv2-p6 ns1:title \"3-Phase 4-Wire (LLLN) 230V/400V Wye\" ;\n    rdfs:comment \"\"\"\nA 3-phase, 4-wire 230V/400V Wye transformer, the 5 AC electricity services it is capable of providing, and their associated mediums.\n\n![3-Phase 4-Wire (LLLN) 230V/400V Wye](figures/Figure_10_6.svg)\n\n| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |\n|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|\n| AC-400VLL-230VLN-3Ph-50Hz | 4 | 400 | 230 | EU | ABCN |\n| AC-400VLL-230VLN-1Ph-50Hz | 4 | 400 | 230 | EU | ABN, BCN, ACN |\n| AC-400VLL-3Ph-50Hz | 3 | 400 | - | EU | ABC |\n| AC-400VLL-1Ph-50Hz | 2 | 400 | - | EU | AB, BC, AC |\n| AC-230VLN-1Ph-50Hz | 3 | - | 230 | EU | AN, BN, CN |\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#electricalwiringv2-p7": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:electricalwiringv2-p7",
    "stable_id": "doc:electricalwiringv2-p7",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:electricalwiringv2-p7 ns1:title \"3-Phase 4-Wire (LLLN) 240V/415V Wye\" ;\n    rdfs:comment \"\"\"\nA 3-phase, 4-wire, 240V/415V Wye transformer, the 5 AC electricity services it is capable of providing, and their associated mediums.\n\n![3-Phase 4-Wire (LLLN) 240V/415V Wye](figures/Figure_10_7.svg)\n\n| Medium | # wires | L-L | L-N | Countries | Phase Possibilities |\n|:------------------:|:-----:|:----:|:----:|:-------:|:-------------------:|\n| AC-415VLL-240VLN-3Ph-50Hz| 4 | 415 | 240 | Australia | ABCN |\n| AC-415VLL-240VLN-1Ph-50Hz | 3 | 415 | 240 | Australia | ABN, BCN, ACN |\n| AC-415VLL-3Ph-50Hz | 3 | 415 | - | Australia | ABC |\n| AC-415VLL-1Ph-50Hz | 2 | 415 | - | Australia | AB, BC, AC |\n| AC-240VLN-1Ph-50Hz | 2 | - | 240 | Australia | AN, BN, CN |\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Electricity-DC": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1855"],
    "complex_constraints": [],
    "rules": [],
    "label": "DC electricity",
    "stable_id": "s223:Electricity-DC",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1855": "A DC electricity medium shall have one or two reference voltages."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1855": "b-7158899963612303098"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix ns2: <http://data.ashrae.org/standard223#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\nns2:Electricity-DC a ns2:Class,\n        ns2:Electricity-DC,\n        sh:NodeShape ;\n    rdfs:label \"DC electricity\" ;\n    ns2:hasVoltage ns2:Numerical-Voltage ;\n    ns1:subclauses ( ns2:DC-12V ns2:DC-24V ns2:DC-380V ns2:DC-48V ns2:DC-5V ns2:DC-6V ns2:DC-PoE ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common DC electricity services.\n\n: Electricity-DC Enumerations\n\n| Enumeration |\n|:-----------|\n| `DC-12V` |\n| `DC-24V` |\n| `DC-380V` |\n| `DC-48V` |\n| `DC-5V` |\n| `DC-6V` |\n| `DC-PoE` |\"\"\" ;\n    rdfs:subClassOf ns2:Constituent-Electricity ;\n    sh:property [ rdfs:comment \"A DC electricity medium shall have one or two reference voltages.\" ;\n            sh:class ns2:Numerical-Voltage ;\n            sh:maxCount 2 ;\n            sh:minCount 1 ;\n            sh:path ns2:hasVoltage ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1855": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DC electricity medium shall have one or two reference voltages.\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:maxCount 2 ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#DC-12V": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DC-12V electricity",
    "stable_id": "s223:DC-12V",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DC-12V a ns1:Class,\n        ns1:DC-12V,\n        sh:NodeShape ;\n    rdfs:label \"DC-12V electricity\" ;\n    ns1:hasVoltage ns1:Voltage-12V ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all polarities of 12 volt DC electricity.\n\n: DC-12V Enumerations\n\n| Enumeration |\n|:-----------|\n| `12V-12V-Neg` |\n| `12V-12V-Pos` |\n| `12V-6V-Neg-6V-Pos` |\"\"\" ;\n    rdfs:subClassOf ns1:Electricity-DC .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DC-24V": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DC-24V electricity",
    "stable_id": "s223:DC-24V",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DC-24V a ns1:Class,\n        ns1:DC-24V,\n        sh:NodeShape ;\n    rdfs:label \"DC-24V electricity\" ;\n    ns1:hasVoltage ns1:Voltage-24V ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all polarities of 24 volt DC electricity.\n\n: DC-24V Enumerations\n\n| Enumeration |\n|:-----------|\n| `24V-12V-Neg-12V-Pos` |\n| `24V-24V-Neg` |\n| `24V-24V-Pos` |\"\"\" ;\n    rdfs:subClassOf ns1:Electricity-DC .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DC-380V": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DC-380V electricity",
    "stable_id": "s223:DC-380V",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DC-380V a ns1:Class,\n        ns1:DC-380V,\n        sh:NodeShape ;\n    rdfs:label \"DC-380V electricity\" ;\n    ns1:hasVoltage ns1:Voltage-380V ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all polarities of 380 volt DC electricity.\n\n: DC-380V Enumerations\n\n| Enumeration |\n|:-----------|\n| `380V-190V-Neg-190V-Pos` |\n| `380V-380V-Neg` |\n| `380V-380V-Pos` |\"\"\" ;\n    rdfs:subClassOf ns1:Electricity-DC .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DC-48V": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DC-48V electricity",
    "stable_id": "s223:DC-48V",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DC-48V a ns1:Class,\n        ns1:DC-48V,\n        sh:NodeShape ;\n    rdfs:label \"DC-48V electricity\" ;\n    ns1:hasVoltage ns1:Voltage-48V ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all polarities of 48 volt DC electricity.\n\n: DC-48V Enumerations\n\n| Enumeration |\n|:-----------|\n| `48V-24V-Neg-24V-Pos` |\n| `48V-48V-Neg` |\n| `48V-48V-Pos` |\"\"\" ;\n    rdfs:subClassOf ns1:Electricity-DC .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DC-5V": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DC-5V electricity",
    "stable_id": "s223:DC-5V",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DC-5V a ns1:Class,\n        ns1:DC-5V,\n        sh:NodeShape ;\n    rdfs:label \"DC-5V electricity\" ;\n    ns1:hasVoltage ns1:Voltage-5V ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all polarities of 5 volt DC electricity.\n\n: DC-5V Enumerations\n\n| Enumeration |\n|:-----------|\n| `5V-2.5V-Neg-2.5V-Pos` |\n| `5V-5V-Neg` |\n| `5V-5V-Pos` |\"\"\" ;\n    rdfs:subClassOf ns1:Electricity-DC .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DC-6V": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DC-6V electricity",
    "stable_id": "s223:DC-6V",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DC-6V a ns1:Class,\n        ns1:DC-6V,\n        sh:NodeShape ;\n    rdfs:label \"DC-6V electricity\" ;\n    ns1:hasVoltage ns1:Voltage-6V ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent all polarities of 6 volt DC electricity.\n\n: DC-6V Enumerations\n\n| Enumeration |\n|:-----------|\n| `6V-3V-Neg-3V-Pos` |\n| `6V-6V-Neg` |\n| `6V-6V-Pos` |\"\"\" ;\n    rdfs:subClassOf ns1:Electricity-DC .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#DC-PoE": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "DC-PoE electricity",
    "stable_id": "s223:DC-PoE",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns1:DC-PoE a ns1:Class,\n        ns1:DC-PoE,\n        sh:NodeShape ;\n    rdfs:label \"DC-PoE electricity\" ;\n    ns1:hasVoltage ns1:DCPositiveVoltage-PoE ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent standardized types of PoE DC electricity.\n\n: DC-PoE Enumerations\n\n| Enumeration |\n|:-----------|\n| `PoE-802.3af-1` |\n| `PoE-802.3at-2` |\n| `PoE-802.3bt-3` |\n| `PoE-802.3bt-4` |\"\"\" ;\n    rdfs:subClassOf ns1:Electricity-DC .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Electricity-Signal": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Electrical signal",
    "stable_id": "s223:Electricity-Signal",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Electricity-Signal> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Electricity-Signal>,\n        sh:NodeShape ;\n    rdfs:label \"Electrical signal\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Signal-WiredEthernet> <http://data.ashrae.org/standard223#Signal-Modulated> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent the use of electricity for creating communication signals, and common communication protocols.\n\n: Electricity-Signal Enumerations\n\n| Enumeration |\n|:-----------|\n| `Signal-EIA485` |\n| `Signal-WiredEthernet` (see {s223:Signal-WiredEthernet})|\n| `Signal-IEC14908` |\n| `Signal-Modulated` (see {s223:Signal-Modulated}) |\n| `Signal-USB` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Constituent-Electricity> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Signal-WiredEthernet": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Wired Ethernet",
    "stable_id": "s223:Signal-WiredEthernet",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Signal-WiredEthernet> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Signal-WiredEthernet>,\n        sh:NodeShape ;\n    rdfs:label \"Wired Ethernet\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common wired Ethernet protocols.\n\n: Signal-WiredEthernet Enumerations\n\n| Enumeration |\n|:-----------|\n| `WiredEthernet-Cat1` |\n| `WiredEthernet-Cat2` |\n| `WiredEthernet-Cat3` |\n| `WiredEthernet-Cat4` |\n| `WiredEthernet-Cat5` |\n| `WiredEthernet-Cat5e` |\n| `WiredEthernet-Cat6` |\n| `WiredEthernet-Cat6a` |\n| `WiredEthernet-Cat7` |\n| `WiredEthernet-Cat7a` |\n| `WiredEthernet-Cat8` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Electricity-Signal> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Signal-Modulated": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Modulated signal",
    "stable_id": "s223:Signal-Modulated",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Signal-Modulated> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Signal-Modulated>,\n        sh:NodeShape ;\n    rdfs:label \"Modulated signal\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common analog communication protocols.\n\n: Signal-Modulated Enumerations\n\n| Enumeration |\n|:-----------|\n| `Modulated-0-10V` |\n| `Modulated-4-20mA` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Electricity-Signal> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Constituent-EM": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Electromagnetic energy",
    "stable_id": "s223:Constituent-EM",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Constituent-EM> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Constituent-EM>,\n        sh:NodeShape ;\n    rdfs:label \"Electromagnetic energy\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#EM-Light> <http://data.ashrae.org/standard223#EM-RF> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent electromagnetic energy at commonly defined frequency ranges.\n\n: Constituent-EM Enumerations\n\n| Enumeration |\n|:-----------|\n| `EM-Light` (see {s223:EM-Light})|\n| `EM-Microwave` |\n| `EM-RF` (see {s223:EM-RF})|\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Medium-Constituent> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EM-Light": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Light",
    "stable_id": "s223:EM-Light",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EM-Light> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EM-Light>,\n        sh:NodeShape ;\n    rdfs:label \"Light\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Light-Infrared> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent light at commonly defined frequency or wavelength ranges.\n\n: EM-Light Enumerations\n\n| Enumeration |\n|:-----------|\n| `Light-Infrared` (see {s223:Light-Infrared}) |\n| `Light-Ultraviolet` |\n| `Light-Visible` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Constituent-EM> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Light-Infrared": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Infrared light",
    "stable_id": "s223:Light-Infrared",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Light-Infrared> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Light-Infrared>,\n        sh:NodeShape ;\n    rdfs:label \"Infrared light\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Infrared-Signal> ) ;\n    rdfs:comment \"\"\" This class and its enumerated subclasses represent the use of electromagnetic energy in the infrared frequency range for multiple purposes, including communication signals.\n\n  : Light-Infrared Enumerations\n\n  | Enumeration |\n  |:-----------|\n  | `Infrared-Signal` (see {s223:Infrared-Signal}) |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EM-Light> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Infrared-Signal": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Infrared signal",
    "stable_id": "s223:Infrared-Signal",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Infrared-Signal> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Infrared-Signal>,\n        sh:NodeShape ;\n    rdfs:label \"Infrared signal\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Signal-FiberEthernet> ) ;\n    rdfs:comment \"\"\" This class and its enumerated subclasses represent common infrared communication protocols.\n\n: Infrared-Signal Enumerations\n\n| Enumeration |\n|:-----------|\n| `Signal-FiberEthernet` (see {s223:Signal-FiberEthernet})|\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Light-Infrared> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Signal-FiberEthernet": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Fiber Ethernet",
    "stable_id": "s223:Signal-FiberEthernet",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Signal-FiberEthernet> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Signal-FiberEthernet>,\n        sh:NodeShape ;\n    rdfs:label \"Fiber Ethernet\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common fiber Ethernet communication protocols.\n\n: Signal-FiberEthernet Enumerations\n\n| Enumeration |\n|:-----------|\n| `FiberEthernet-OM1` |\n| `FiberEthernet-OM2` |\n| `FiberEthernet-OM3` |\n| `FiberEthernet-OM4` |\n| `FiberEthernet-OM5` |\n| `FiberEthernet-OS1` |\n| `FiberEthernet-OS2` |\"\"\",\n        \"`Signal-FiberEthernet`\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Infrared-Signal> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EM-RF": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "RF",
    "stable_id": "s223:EM-RF",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EM-RF> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#EM-RF>,\n        sh:NodeShape ;\n    rdfs:label \"RF\" ;\n    rdfs:comment \"\"\"\nThis class and its enumerated subclasses represent the use electromagnetic energy in the radio frequency range for multiple purposes, including communication signals.\n\n: EM-RF Enumerations\n\n| Enumeration |\n|:-----------|\n| `RF-Signal` |\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Constituent-EM> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Constituent-NOX": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Nitrogen oxide",
    "stable_id": "s223:Constituent-NOX",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Constituent-NOX> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Constituent-NOX>,\n        sh:NodeShape ;\n    rdfs:label \"Nitrogen oxide\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common Nitrogen Oxides (NOx).\n\n: Constituent-NOX Enumerations\n\n| Enumeration |\n|:-----------|\n| `NOX-NO` |\n| `NOX-NO2` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Medium-Constituent> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Medium-Mix": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Mixed medium",
    "stable_id": "s223:Medium-Mix",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Medium-Mix> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Medium-Mix>,\n        sh:NodeShape ;\n    rdfs:label \"Mixed medium\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Mix-Fluid> <http://data.ashrae.org/standard223#Mix-PowerAndSignal> ) ;\n    rdfs:comment \"\"\"\nThis class and its subclasses represent substances that are composed of constituents. The components of a `Medium-Mix` can be modeled using the relations `composedOf` and `ofConstituent`. See Figure 10-8a and Figure 10-8b.\n\nFigure 10-8a shows `GlycolSolution-30Percent`, itself a subclass of\n`Water-GlycolSolution`, `Fluid-Water`, and `Mix-Fluid`, with a _Water Concentration_\nproperty referencing 70% `Constituent-H2O` by the relation `ofConstituent` and\na _Glycol Concentration_ property referencing 30% `Constituent-Glycol` also\nby the relation `ofConstituent`.\n\nFigure 10-8b shows `PowerAndSignal-PoE`, itself a subclass of `Mix-PowerAndSignal`,\ncomposed of a _Power_ `Property` referencing `Electricity-DC` and a _Communications_\n`Property` referencing `Signal-WiredEthernet`.\n\n: Medium-Mix Enumerations\n\n| Enumeration |\n|:-----------|\n| `Mix-Fluid` (see {s223:Mix-Fluid}) |\n| `Mix-PowerAndSignal` (see {s223:Mix-PowerAndSignal}) |\n\n![ ](figures/Figure_10-8_Substance.svg)\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Substance-Medium> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Mix-Fluid": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Fluid mixture",
    "stable_id": "s223:Mix-Fluid",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Mix-Fluid> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Mix-Fluid>,\n        sh:NodeShape ;\n    rdfs:label \"Fluid mixture\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Fluid-Refrigerant> <http://data.ashrae.org/standard223#Fluid-Water> ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent substances that are commonly used to convey liquids or gases.\n\n: Mix-Fluid Enumerations\n\n| Enumeration |\n|:-----------|\n| `Fluid-Air` |\n| `Fluid-NaturalGas` |\n| `Fluid-Oil`  |\n| `Fluid-Refrigerant` (see {s223:Fluid-Refrigerant}) |\n| `Fluid-Water` (see {s223:Fluid-Water}) |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Medium-Mix> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Fluid-Refrigerant": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Refrigerant",
    "stable_id": "s223:Fluid-Refrigerant",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Fluid-Refrigerant> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Fluid-Refrigerant>,\n        sh:NodeShape ;\n    rdfs:label \"Refrigerant\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent commonly used refrigerants.\n\n: Fluid-Refrigerant Enumerations\n\n| Enumeration |\n|:-----------|\n| `Refrigerant-R-123` |\n| `Refrigerant-R-134A` |\n| `Refrigerant-R-22` |\n| `Refrigerant-R-290` |\n| `Refrigerant-R-404A` |\n| `Refrigerant-R-407C` |\n| `Refrigerant-R-410A` |\n| `Refrigerant-R-600A` |\n| `Refrigerant-R-717` |\n| `Refrigerant-R-744` |\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Mix-Fluid> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Fluid-Water": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Water",
    "stable_id": "s223:Fluid-Water",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://qudt.org/schema/qudt/> .\n@prefix ns2: <http://data.ashrae.org/standard223#> .\n@prefix ns3: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\nns2:Fluid-Water a ns2:Class,\n        ns2:Fluid-Water,\n        sh:NodeShape ;\n    rdfs:label \"Water\" ;\n    ns2:composedOf [ a ns2:QuantifiableProperty ;\n            rdfs:label \"H2O i.e., pure water concentration\" ;\n            ns2:ofConstituent ns2:Constituent-H2O ;\n            ns1:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n            ns1:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;\n    ns3:subclauses ( ns2:Water-GlycolSolution ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent water and aqueous solutions in various states.\n\n: Fluid-Water Enumerations\n\n| Enumeration |\n|:-----------|\n| `Water-ChilledWater` |\n| `Water-GlycolSolution` (see {s223:Water-GlycolSolution}) |\n| `Water-HotWater` |\n| `Water-Steam` |\"\"\" ;\n    rdfs:subClassOf ns2:Mix-Fluid .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Water-GlycolSolution": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1709",
      "ne833ac0ae3a945938d4d07ea87dee986b1703",
      "ne833ac0ae3a945938d4d07ea87dee986b1714",
      "ne833ac0ae3a945938d4d07ea87dee986b1708"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Water-Glycol solution",
    "stable_id": "s223:Water-GlycolSolution",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1709": "One of the constituents of a `Water-GlycolSolution` shall be `Constituent-Glycol`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1703": "One of the constituents of a `Water-GlycolSolution` shall be `Constituent-H2O`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1714": "If the relation `hasFreezingPoint` is used, the object shall be a `QuantifiableProperty` with a `QuantityKind` of `Temperature`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1708": "There shall be at least two QuantifiableProperties that characterize the constituents of a `Water-GlycolSolution`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1709": "b--436868360570650358",
      "ne833ac0ae3a945938d4d07ea87dee986b1703": "b-6793254354939102363",
      "ne833ac0ae3a945938d4d07ea87dee986b1714": "b-6740890524747159396",
      "ne833ac0ae3a945938d4d07ea87dee986b1708": "b--2721585121276414643"
    },
    "cbd": "@prefix ns1: <http://data.ashrae.org/standard223#> .\n@prefix ns2: <http://qudt.org/schema/qudt/> .\n@prefix ns3: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\nns1:Water-GlycolSolution a ns1:Class,\n        ns1:Water-GlycolSolution,\n        sh:NodeShape ;\n    rdfs:label \"Water-Glycol solution\" ;\n    ns1:composedOf [ a ns1:QuantifiableProperty ;\n            rdfs:label \"Unspecified\" ;\n            ns1:ofConstituent ns1:Constituent-H2O ;\n            ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n            ns2:hasUnit <http://qudt.org/vocab/unit/PERCENT> ],\n        [ a ns1:QuantifiableProperty ;\n            rdfs:label \"Unspecified\" ;\n            ns1:ofConstituent ns1:Constituent-Glycol ;\n            ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n            ns2:hasUnit <http://qudt.org/vocab/unit/PERCENT> ] ;\n    ns1:hasFreezingPoint [ a ns1:QuantifiableProperty ;\n            rdfs:label \"Freezing point\" ;\n            ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ] ;\n    ns3:subclauses ( ns1:hasFreezingPoint ) ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common concentrations of water-glycol solution.\n\n: Water-GlycolSolution Enumerations\n\n| Enumeration |\n|:-----------|\n| `GlycolSolution-15Percent` |\n| `GlycolSolution-30Percent` |\"\"\" ;\n    rdfs:subClassOf ns1:Fluid-Water ;\n    sh:property [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-H2O`.\" ;\n            sh:path ns1:composedOf ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class ns1:QuantifiableProperty ;\n                    sh:node [ sh:property [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-H2O`.\" ;\n                                    sh:hasValue ns1:Constituent-H2O ;\n                                    sh:path ns1:ofConstituent ],\n                                [ rdfs:comment \"The `QuantityKind` of the constituent shall be `VolumeFraction`.\" ;\n                                    sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n                                    sh:path ns2:hasQuantityKind ] ] ] ],\n        [ rdfs:comment \"There shall be at least two QuantifiableProperties that characterize the constituents of a `Water-GlycolSolution`.\" ;\n            sh:class ns1:QuantifiableProperty ;\n            sh:minCount 2 ;\n            sh:path ns1:composedOf ],\n        [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-Glycol`.\" ;\n            sh:path ns1:composedOf ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class ns1:QuantifiableProperty ;\n                    sh:node [ sh:property [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-Glycol`.\" ;\n                                    sh:hasValue ns1:Constituent-Glycol ;\n                                    sh:path ns1:ofConstituent ],\n                                [ rdfs:comment \"The `QuantityKind` of the constituent shall be `VolumeFraction`.\" ;\n                                    sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n                                    sh:path ns2:hasQuantityKind ] ] ] ],\n        [ rdfs:comment \"If the relation `hasFreezingPoint` is used, the object shall be a `QuantifiableProperty` with a `QuantityKind` of `Temperature`.\" ;\n            sh:class ns1:QuantifiableProperty ;\n            sh:message \"s223: If the relation `hasFreezingPoint` is used, the object shall be a `QuantifiableProperty` with a `QuantityKind` of `Temperature`.\" ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                            sh:path ns2:hasQuantityKind ] ] ;\n            sh:path ns1:hasFreezingPoint ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1709": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-Glycol`.\" ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:node [ sh:property [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-Glycol`.\" ;\n                            sh:hasValue <http://data.ashrae.org/standard223#Constituent-Glycol> ;\n                            sh:path <http://data.ashrae.org/standard223#ofConstituent> ],\n                        [ rdfs:comment \"The `QuantityKind` of the constituent shall be `VolumeFraction`.\" ;\n                            sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1703": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-H2O`.\" ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:node [ sh:property [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-H2O`.\" ;\n                            sh:hasValue <http://data.ashrae.org/standard223#Constituent-H2O> ;\n                            sh:path <http://data.ashrae.org/standard223#ofConstituent> ],\n                        [ rdfs:comment \"The `QuantityKind` of the constituent shall be `VolumeFraction`.\" ;\n                            sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1714": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasFreezingPoint` is used, the object shall be a `QuantifiableProperty` with a `QuantityKind` of `Temperature`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: If the relation `hasFreezingPoint` is used, the object shall be a `QuantifiableProperty` with a `QuantityKind` of `Temperature`.\" ;\n    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#hasFreezingPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1708": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"There shall be at least two QuantifiableProperties that characterize the constituents of a `Water-GlycolSolution`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasFreezingPoint": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has freezing point",
    "stable_id": "s223:hasFreezingPoint",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasFreezingPoint> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has freezing point\" ;\n    rdfs:comment \"The relation `hasFreezingPoint` is used to associate a freezing point with a glycol solution, but could be used with other Mediums as appropriate. \" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Mix-PowerAndSignal": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Power and signal mixture",
    "stable_id": "s223:Mix-PowerAndSignal",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Mix-PowerAndSignal> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Mix-PowerAndSignal>,\n        sh:NodeShape ;\n    rdfs:label \"Power and signal mixture\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent substances that are used to convey the combination of electrical power and electrical communication signals.\n\n: Mix-PowerAndSignal Enumerations\n\n| Enumeration |\n|:-----------|\n| `PowerAndSignal-PoE` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Medium-Mix> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Substance-Particulate": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Particulate",
    "stable_id": "s223:Substance-Particulate",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Substance-Particulate> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Substance-Particulate>,\n        sh:NodeShape ;\n    rdfs:label \"Particulate\" ;\n    rdfs:comment \"\"\"This class and its enumerated subclasses represent common size thresholds of interest for particulate matter that is suspended in a\nmedium in a way that maintains the physical and chemical properties of the medium.\n\n![Particulate Concentration](figures/Figure_x-y_Particulate_Concentration.svg)\n\nFigure 10-9 shows an instance of a `Connection` with `hasMedium` referencing\n`Fluid-Air` that has a `Property` _Particulate Concentration_ of particles with a\ndiameter of 2.5 micrometres (0.0025 mm) or smaller in units of micrograms per\ncubic meter.\n\n![Carbon Monoxide Concentration](figures/Figure_x-y_Medium_Concentration.svg)\n\nFigure 10-10 shows an instance of a `Property` _CO Concentration_ with `ofSubstance`\nreferencing carbon monoxide `Constituent-CO` and `ofMedium` referencing `Fluid-Air`\nmeasured in parts-per-million.  This figure also shows that the value of this\n`Property` can be obtained by using the BACnet protocol via the external reference\nto get the `present-value` of `analog-value,67` in the device with an instance\nnumber `12345`.\n\n: Substance-Particulate Enumerations\n\n| Enumeration |\n|:-----------|\n| `Particulate-PM1.0` |\n| `Particulate-PM10.0` |\n| `Particulate-PM2.5` |\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Substance> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Substance-Soot": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Soot",
    "stable_id": "s223:Substance-Soot",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Substance-Soot> a <http://data.ashrae.org/standard223#Class>,\n        <http://data.ashrae.org/standard223#Substance-Soot>,\n        sh:NodeShape ;\n    rdfs:label \"Soot\" ;\n    rdfs:comment \"Carbon particles resulting from the incomplete combustion of hydrocarbons. Soot is considered a hazardous substance with carcinogenic properties.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerationKind-Substance> .\n\n",
    "cbds": {}
  },
  "pub:property_value": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:property_value",
    "stable_id": "pub:property_value",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:property_value> ns1:subclauses ( <http://data.ashrae.org/standard223#Property> <http://data.ashrae.org/standard223#ActuatableProperty> <http://data.ashrae.org/standard223#ObservableProperty> <http://data.ashrae.org/standard223#EnumerableProperty> <http://data.ashrae.org/standard223#QuantifiableProperty> <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> <http://data.ashrae.org/standard223#QuantifiableObservableProperty> <http://data.ashrae.org/standard223#EnumeratedObservableProperty> <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> <http://data.ashrae.org/standard223#hasValue> <http://qudt.org/schema/qudt/hasUnit> <http://qudt.org/schema/qudt/hasQuantityKind> <http://data.ashrae.org/standard223#hasAspect> <http://data.ashrae.org/standard223#ofSubstance> <http://data.ashrae.org/standard223#ofMedium> <http://data.ashrae.org/standard223#ofConstituent> <http://data.ashrae.org/standard223#composedOf> <http://data.ashrae.org/standard223#ExternalReference> <http://data.ashrae.org/standard223#hasExternalReference> <http://data.ashrae.org/standard223#hasInternalReference> ) ;\n    ns1:title \"PROPERTIES AND VALUES\" ;\n    rdfs:comment \"Things have properties, and properties have values.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Property": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1943",
      "ne833ac0ae3a945938d4d07ea87dee986b1927",
      "ne833ac0ae3a945938d4d07ea87dee986b1939",
      "ne833ac0ae3a945938d4d07ea87dee986b1945",
      "ne833ac0ae3a945938d4d07ea87dee986b1940",
      "ne833ac0ae3a945938d4d07ea87dee986b1946",
      "ne833ac0ae3a945938d4d07ea87dee986b1931",
      "ne833ac0ae3a945938d4d07ea87dee986b1935",
      "ne833ac0ae3a945938d4d07ea87dee986b1936",
      "ne833ac0ae3a945938d4d07ea87dee986b1933",
      "ne833ac0ae3a945938d4d07ea87dee986b1930",
      "ne833ac0ae3a945938d4d07ea87dee986b1942",
      "ne833ac0ae3a945938d4d07ea87dee986b1947",
      "ne833ac0ae3a945938d4d07ea87dee986b1929"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Property",
    "stable_id": "s223:Property",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1943": "A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1927": "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1939": "If an incoming relation `composedOf` exists, then the `Property` must have a declared substance using the relation `ofConstituent`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1945": "A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1940": "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1946": "If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1931": "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1935": "A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference}).",
      "ne833ac0ae3a945938d4d07ea87dee986b1936": "A `Property` must not be observed (set) by more than one entity.",
      "ne833ac0ae3a945938d4d07ea87dee986b1933": "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.",
      "ne833ac0ae3a945938d4d07ea87dee986b1930": "If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1942": "A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1947": "A `Property` cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1929": "If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1943": "b-7593051777698029053",
      "ne833ac0ae3a945938d4d07ea87dee986b1927": "b-4555839941388550690",
      "ne833ac0ae3a945938d4d07ea87dee986b1939": "b-6994717249406688481",
      "ne833ac0ae3a945938d4d07ea87dee986b1945": "b--1550779500098938280",
      "ne833ac0ae3a945938d4d07ea87dee986b1940": "b--8582168542393291635",
      "ne833ac0ae3a945938d4d07ea87dee986b1946": "b-6273047638098621399",
      "ne833ac0ae3a945938d4d07ea87dee986b1931": "b-4570768860424275283",
      "ne833ac0ae3a945938d4d07ea87dee986b1935": "b-8291878786215473175",
      "ne833ac0ae3a945938d4d07ea87dee986b1936": "b--1520970027620150856",
      "ne833ac0ae3a945938d4d07ea87dee986b1933": "b--4484982857651235781",
      "ne833ac0ae3a945938d4d07ea87dee986b1930": "b-1758011128535240412",
      "ne833ac0ae3a945938d4d07ea87dee986b1942": "b--4713003915335165539",
      "ne833ac0ae3a945938d4d07ea87dee986b1947": "b-1326681318731925822",
      "ne833ac0ae3a945938d4d07ea87dee986b1929": "b--6106977871591513633"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Property> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Property\" ;\n    rdfs:comment \"\"\"An attribute, quality, or characteristic of a feature of interest.\n\nThe `Property` class is the parent of all variations of a `Property`, which are:\n`ActuatableProperty` - subclass of `Property` that can be modified by user or machine outside of the model (typically command);\n`ObservableProperty` - subclass of `Property` that are observed (typically measures);\n`EnumerableProperty` - subclass of `Property` defined by `EnumerationKind`;\n`QuantifiableProperty` - subclass of `Property` defined by numerical values.\n\nAnd their subclass combinations :\n`QuantifiableActuatableProperty`,\n`QuantifiableObservableProperty`,\n`EnumeratedObservableProperty`,\n`EnumeratedActuatableProperty`.\n\nA `QuantifiableProperty` (or subClass thereof) shall always be associated with a `Unit` and a `QuantityKind`, either explicitly from the `Property`,\nor through the associated Value. If the `Unit` is defined, the SHACL reasoner (if invoked) will figure out and assert a `QuantityKind` if it is\nunambiguous.\n\nEnumerable properties shall be associated with an `EnumerationKind`. Different flavors of properties are shown in Figure 11-1.\n\n![Different flavors of Properties](figures/Figure_11-1_Flavors_of_Properties.svg)\n\nA `Property` instance that is not an instance of one of the subclasses is unconstrained with respect to its value.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> ;\n    sh:property [ rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasInternalReference> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n                    sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasExternalReference ?ext .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasInternalReference> ],\n        [ rdfs:comment \"If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`.\" ;\n            sh:class <http://data.ashrae.org/standard223#ExternalReference> ;\n            sh:message \"s223: If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasExternalReference> ],\n        [ rdfs:comment \"A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasValue> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.\" ;\n                    sh:message \"s223: {$this} cannot have both a `hasExternalReference` and a `hasValue` relation.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasExternalReference ?ext .\n$this s223:hasValue ?val .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasInternalReference> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.\" ;\n                    sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasValue` relation.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasValue ?val .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference}).\" ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference}).\" ;\n            sh:path <http://data.ashrae.org/standard223#hasValue> ],\n        [ rdfs:comment \"A `Property` must not be observed (set) by more than one entity.\" ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Property` must not be observed (set) by more than one entity.\" ;\n            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] ],\n        [ rdfs:comment \"\" ;\n            sh:path <http://data.ashrae.org/standard223#ofConstituent> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"If an incoming relation `composedOf` exists, then the `Property` must have a declared substance using the relation `ofConstituent`.\" ;\n                    sh:message \"s223: `Property` {$this} is referred to by {?something} with s223:composedOf, but the `Property` has no value for s223:ofConstituent.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?something\nWHERE {\n?something s223:composedOf $this .\nFILTER NOT EXISTS {$this s223:ofConstituent ?someSubstance} .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n            sh:path <http://data.ashrae.org/standard223#ofSubstance> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n                    sh:message \"s223: Since Property {$this} has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:ofSubstance ?substance .\nFILTER NOT EXISTS {$this s223:ofMedium ?medium} .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`.\" ;\n            sh:path <http://data.ashrae.org/standard223#ofMedium> ],\n        [ rdfs:comment \"A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Function> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`.\" ;\n            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#hasOutput> ] ],\n        [ rdfs:comment \"A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind-Substance> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`.\" ;\n            sh:path <http://data.ashrae.org/standard223#ofSubstance> ],\n        [ rdfs:comment \"If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind> ;\n            sh:message \"s223: If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasAspect> ] ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Property` cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`.\" ;\n            sh:message \"s223: {$this} cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this a/rdfs:subClassOf* s223:ActuatableProperty .\n$this a/rdfs:subClassOf* s223:ObservableProperty .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1943": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Function> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`.\" ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#hasOutput> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1927": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInternalReference> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasExternalReference ?ext .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1939": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If an incoming relation `composedOf` exists, then the `Property` must have a declared substance using the relation `ofConstituent`.\" ;\n    sh:message \"s223: `Property` {$this} is referred to by {?something} with s223:composedOf, but the `Property` has no value for s223:ofConstituent.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?something\nWHERE {\n?something s223:composedOf $this .\nFILTER NOT EXISTS {$this s223:ofConstituent ?someSubstance} .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1945": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Substance> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofSubstance> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1940": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofSubstance> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n            sh:message \"s223: Since Property {$this} has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:ofSubstance ?substance .\nFILTER NOT EXISTS {$this s223:ofMedium ?medium} .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1946": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind> ;\n    sh:message \"s223: If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasAspect> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1931": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `hasExternalReference` and a `hasValue` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasExternalReference ?ext .\n$this s223:hasValue ?val .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1935": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference}).\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference}).\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1936": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` must not be observed (set) by more than one entity.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` must not be observed (set) by more than one entity.\" ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1933": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInternalReference> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasValue` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasValue ?val .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1930": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ExternalReference> ;\n    sh:message \"s223: If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasExternalReference> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1942": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofMedium> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1947": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"A `Property` cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`.\" ;\n    sh:message \"s223: {$this} cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this a/rdfs:subClassOf* s223:ActuatableProperty .\n$this a/rdfs:subClassOf* s223:ObservableProperty .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1929": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInternalReference> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ActuatableProperty": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b505"],
    "complex_constraints": [],
    "rules": [],
    "label": "Actuatable Property",
    "stable_id": "s223:ActuatableProperty",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b505": "An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b505": "b-6061236700111247330"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ActuatableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Actuatable Property\" ;\n    rdfs:comment \"\"\"The term \"actuatable\" implies that writing to the `ActuatableProperty` value will directly trigger a physical actuation by either an `Actuator` or `Equipment`.\nIn contrast, the term \"observable\" (see {s223:ObservableProperty}) implies that reading the `ObservableProperty` value will return the result of a physical observation.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Property> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b505": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`.\" ;\n    sh:minCount 1 ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#actuatedByProperty> ] ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ObservableProperty": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1679"],
    "complex_constraints": [],
    "rules": [],
    "label": "Observable Property",
    "stable_id": "s223:ObservableProperty",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1679": "An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1679": "b--6271684424753674064"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ObservableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Observable Property\" ;\n    rdfs:comment \"\"\"The term \"observable\" implies that reading the `ObservableProperty` value will return the result of a physical observation, usually by a `Sensor`.\nIn contrast, the term \"actuatable\" (see {s223:ActuatableProperty}) implies that writing to the `ActuatableProperty` value will directly trigger a physical actuation.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Property> ;\n    sh:property [ rdfs:comment \"An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Sensor> ;\n            sh:message \"s223: An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`.\" ;\n            sh:minCount 1 ;\n            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] ;\n            sh:severity sh:Warning ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1679": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Sensor> ;\n    sh:message \"s223: An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`.\" ;\n    sh:minCount 1 ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#EnumerableProperty": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1652",
      "ne833ac0ae3a945938d4d07ea87dee986b1654"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Enumerable Property",
    "stable_id": "s223:EnumerableProperty",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1652": "Checks for valid enumeration value consistent with the stated `EnumerationKind`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1654": "An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1652": "b--8473084901759156518",
      "ne833ac0ae3a945938d4d07ea87dee986b1654": "b-9014251228243451551"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#EnumerableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Enumerable Property\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#hasEnumerationKind> ) ;\n    rdfs:comment \"An `EnumerableProperty` is a `Property` with an enumerated (fixed) set of possible values.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Property> ;\n    sh:property [ rdfs:comment \"Checks for valid enumeration value consistent with the stated `EnumerationKind`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasValue> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Checks for valid enumeration value consistent with the stated `EnumerationKind`.\" ;\n                    sh:message \"s223: {$this} has an enumeration value of {?value} which is not a valid {?kind}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?value ?kind\nWHERE {\n$this s223:hasValue ?value .\n$this s223:hasEnumerationKind ?kind .\nFILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerationKind> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1652": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Checks for valid enumeration value consistent with the stated `EnumerationKind`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Checks for valid enumeration value consistent with the stated `EnumerationKind`.\" ;\n            sh:message \"s223: {$this} has an enumeration value of {?value} which is not a valid {?kind}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?value ?kind\nWHERE {\n$this s223:hasValue ?value .\n$this s223:hasEnumerationKind ?kind .\nFILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1654": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasEnumerationKind": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has enumeration kind",
    "stable_id": "s223:hasEnumerationKind",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasEnumerationKind> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has enumeration kind\" ;\n    rdfs:comment \"A `Relation` that associates an `EnumerableProperty` with a class of enumeration values. This is used to, for example, identify what kind of substance is transported along a `Connection` or which day of the week a setpoint is active.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#QuantifiableProperty": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b2020",
      "ne833ac0ae3a945938d4d07ea87dee986b2003",
      "ne833ac0ae3a945938d4d07ea87dee986b2012",
      "ne833ac0ae3a945938d4d07ea87dee986b2001",
      "ne833ac0ae3a945938d4d07ea87dee986b2018",
      "ne833ac0ae3a945938d4d07ea87dee986b2006",
      "ne833ac0ae3a945938d4d07ea87dee986b1995",
      "ne833ac0ae3a945938d4d07ea87dee986b2005",
      "ne833ac0ae3a945938d4d07ea87dee986b2008",
      "ne833ac0ae3a945938d4d07ea87dee986b2019",
      "ne833ac0ae3a945938d4d07ea87dee986b2004",
      "ne833ac0ae3a945938d4d07ea87dee986b2015",
      "ne833ac0ae3a945938d4d07ea87dee986b2022",
      "ne833ac0ae3a945938d4d07ea87dee986b2016",
      "ne833ac0ae3a945938d4d07ea87dee986b2009",
      "ne833ac0ae3a945938d4d07ea87dee986b1997",
      "ne833ac0ae3a945938d4d07ea87dee986b2013",
      "ne833ac0ae3a945938d4d07ea87dee986b1999",
      "ne833ac0ae3a945938d4d07ea87dee986b2010",
      "ne833ac0ae3a945938d4d07ea87dee986b1993"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b589",
      "ne833ac0ae3a945938d4d07ea87dee986b590",
      "ne833ac0ae3a945938d4d07ea87dee986b591",
      "ne833ac0ae3a945938d4d07ea87dee986b588"
    ],
    "label": "Quantifiable Property",
    "stable_id": "s223:QuantifiableProperty",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2020": "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b2003": "A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2012": "A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2001": "This `QuantifiableProperty` cannot have a value without a `Unit`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2018": "Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single `Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation `quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value.",
      "ne833ac0ae3a945938d4d07ea87dee986b2006": "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.",
      "ne833ac0ae3a945938d4d07ea87dee986b1995": "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b2005": "A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity. If the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a temperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which affects unit conversion calculations.",
      "ne833ac0ae3a945938d4d07ea87dee986b2008": "A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`.",
      "ne833ac0ae3a945938d4d07ea87dee986b591": "Infer the `hasQuantityKind` relation if it is unambiguous.",
      "ne833ac0ae3a945938d4d07ea87dee986b2019": "A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2004": "A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`.",
      "ne833ac0ae3a945938d4d07ea87dee986b590": "Infer the `hasAspect s223:Aspect-Threshold` for properties referred to by `hasThreshold`",
      "ne833ac0ae3a945938d4d07ea87dee986b2015": "A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`.",
      "ne833ac0ae3a945938d4d07ea87dee986b2022": "Checks for consistent dimension vectors for a `QuantityKind` and the `Unit`",
      "ne833ac0ae3a945938d4d07ea87dee986b2016": "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.",
      "ne833ac0ae3a945938d4d07ea87dee986b588": "Infer the `hasAspect s223:Aspect-Setpoint` for properties referred to by `hasSetpoint`",
      "ne833ac0ae3a945938d4d07ea87dee986b2009": "A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`.",
      "ne833ac0ae3a945938d4d07ea87dee986b589": "Infer the `hasAspect s223:Aspect-Deadband` for properties referred to by `hasDeadband`",
      "ne833ac0ae3a945938d4d07ea87dee986b1997": "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b2013": "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.",
      "ne833ac0ae3a945938d4d07ea87dee986b1999": "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b2010": "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b1993": "This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2020": "b-7852105609937464963",
      "ne833ac0ae3a945938d4d07ea87dee986b2003": "b-629213187277861059",
      "ne833ac0ae3a945938d4d07ea87dee986b2012": "b--3766185407788707386",
      "ne833ac0ae3a945938d4d07ea87dee986b2001": "b-3101554526987099338",
      "ne833ac0ae3a945938d4d07ea87dee986b2018": "b--8806538403649787913",
      "ne833ac0ae3a945938d4d07ea87dee986b2006": "b-2621599547742867732",
      "ne833ac0ae3a945938d4d07ea87dee986b1995": "b--8247553188565153705",
      "ne833ac0ae3a945938d4d07ea87dee986b2005": "b--5391491338324081506",
      "ne833ac0ae3a945938d4d07ea87dee986b2008": "b--4947655088249848800",
      "ne833ac0ae3a945938d4d07ea87dee986b591": "b-1252096770002626017",
      "ne833ac0ae3a945938d4d07ea87dee986b2019": "b-2344689424685316898",
      "ne833ac0ae3a945938d4d07ea87dee986b2004": "b-1539456488181634146",
      "ne833ac0ae3a945938d4d07ea87dee986b590": "b--8141731882891470557",
      "ne833ac0ae3a945938d4d07ea87dee986b2015": "b-5990927166183119016",
      "ne833ac0ae3a945938d4d07ea87dee986b2022": "b-3799559480105186600",
      "ne833ac0ae3a945938d4d07ea87dee986b2016": "b-6683379628476636395",
      "ne833ac0ae3a945938d4d07ea87dee986b588": "b-970885946140504622",
      "ne833ac0ae3a945938d4d07ea87dee986b2009": "b--3168265988097206799",
      "ne833ac0ae3a945938d4d07ea87dee986b589": "b-4170063275058779193",
      "ne833ac0ae3a945938d4d07ea87dee986b1997": "b-941496690755830198",
      "ne833ac0ae3a945938d4d07ea87dee986b2013": "b--251489678976368329",
      "ne833ac0ae3a945938d4d07ea87dee986b1999": "b-8160836805204004729",
      "ne833ac0ae3a945938d4d07ea87dee986b2010": "b-5258817273200460474",
      "ne833ac0ae3a945938d4d07ea87dee986b1993": "b-2543717417349524095"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#QuantifiableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Quantifiable Property\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#hasAlarmStatus> <http://data.ashrae.org/standard223#hasDeadband> <http://data.ashrae.org/standard223#hasSetpoint> <http://data.ashrae.org/standard223#hasThreshold> ) ;\n    rdfs:comment \"This class is for quantifiable values that describe an object (`System`, `Equipment`, etc.) that are typically static (`hasValue`). That is, they are neither measured nor specified in the course of operations.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Property> ;\n    sh:property [ rdfs:comment \"This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s.\" ;\n                    sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses `QuantityKind` {?sqk} with DimensionVector {?sdv}. These are non-commensurate\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasQuantityKind ?sqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?sqk qudt:hasDimensionVector ?sdv .\nFILTER (?pqk != ?sqk) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.\" ;\n                    sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while deadband {?deadband} uses `QuantityKind` {?dqk} with DimensionVector {?ddv}. These are non-commensurate\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?deadband ?pqk ?dqk ?pdv ?ddv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasQuantityKind ?dqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?dqk qudt:hasDimensionVector ?ddv .\nFILTER (?pqk != ?dqk) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.\" ;\n                    sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. These are non-commensurate.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.\" ;\n                    sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. These are non-commensurate.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"This `QuantifiableProperty` cannot have a value without a `Unit`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasValue> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` cannot have a value without a `Unit`.\" ;\n                    sh:message \"s223: {$this} referenced by {?subject} has a value of {?v} but does not specify a `Unit`.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?v ?subject\nWHERE {\n$this s223:hasValue ?v .\nFILTER NOT EXISTS {$this qudt:hasUnit ?u} .\n?subject ?p $this .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`.\" ;\n            sh:maxCount 0 ;\n            sh:message \"s223: A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`.\" ;\n            sh:path <http://qudt.org/schema/qudt/value> ],\n        [ rdfs:comment \"A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`.\" ;\n            sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:message \"s223: A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasThreshold> ],\n        [ rdfs:comment \"\"\"A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity.\nIf the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a\ntemperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which\naffects unit conversion calculations.\"\"\" ;\n            sh:datatype xsd:boolean ;\n            sh:maxCount 1 ;\n            sh:message \"\"\"s223: A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity.\nIf the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a\ntemperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which\naffects unit conversion calculations.\"\"\" ;\n            sh:path <http://qudt.org/schema/qudt/isDeltaQuantity> ],\n        [ rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n            sh:severity sh:Info ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.\" ;\n                    sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. Be careful.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv = ?ddv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`.\" ;\n            sh:class <http://data.ashrae.org/standard223#EnumerableProperty> ;\n            sh:message \"s223: A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasAlarmStatus> ],\n        [ rdfs:comment \"A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`.\" ;\n            sh:class <http://qudt.org/schema/qudt/Unit> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasUnit> ],\n        [ rdfs:comment \"This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.\" ;\n                    sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while threshold {?threshold} uses `QuantityKind` {?tqk} with DimensionVector {?tdv}. These are non-commensurate\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?threshold ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasQuantityKind ?tqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?tqk qudt:hasDimensionVector ?tdv .\nFILTER (?pqk != ?tqk) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:message \"s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasSetpoint> ],\n        [ rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n            sh:severity sh:Info ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.\" ;\n                    sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. Be careful.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv = ?sdv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`.\" ;\n            sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:message \"s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasDeadband> ],\n        [ rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n            sh:severity sh:Info ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.\" ;\n                    sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. Be careful.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv = ?tdv) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"\"\"Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single\n`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation\n`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value.\"\"\" ;\n            sh:class <http://qudt.org/schema/qudt/QuantityValue> ;\n            sh:message \"\"\"s223: Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single\n`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation\n`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value.\"\"\" ;\n            sh:path <http://qudt.org/schema/qudt/quantityValue> ],\n        [ rdfs:comment \"A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`.\" ;\n            sh:class <http://qudt.org/schema/qudt/QuantityKind> ;\n            sh:maxCount 1 ;\n            sh:message \"s223: A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ],\n        [ rdfs:comment \"This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.\" ;\n            sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.\" ;\n                    sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. These are non-commensurate.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" ] ] ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Checks for consistent dimension vectors for a `QuantityKind` and the `Unit`\" ;\n            sh:message \"s223: Inconsistent dimensionalities among the `Property`'s `Unit` and `Property`'s `QuantityKind`\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\n   WHERE\n{\n      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv1 .\n      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv2 .\nFILTER (?qkdv1 != ?qkdv2) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2020": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. These are non-commensurate.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2003": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`.\" ;\n    sh:maxCount 0 ;\n    sh:message \"s223: A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`.\" ;\n    sh:path <http://qudt.org/schema/qudt/value> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2012": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasSetpoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2001": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` cannot have a value without a `Unit`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` cannot have a value without a `Unit`.\" ;\n            sh:message \"s223: {$this} referenced by {?subject} has a value of {?v} but does not specify a `Unit`.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?v ?subject\nWHERE {\n$this s223:hasValue ?v .\nFILTER NOT EXISTS {$this qudt:hasUnit ?u} .\n?subject ?p $this .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2018": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"\"\"Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single\n`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation\n`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value.\"\"\" ;\n    sh:class <http://qudt.org/schema/qudt/QuantityValue> ;\n    sh:message \"\"\"s223: Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single\n`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation\n`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value.\"\"\" ;\n    sh:path <http://qudt.org/schema/qudt/quantityValue> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2006": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. Be careful.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv = ?ddv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1995": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while deadband {?deadband} uses `QuantityKind` {?dqk} with DimensionVector {?ddv}. These are non-commensurate\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?deadband ?pqk ?dqk ?pdv ?ddv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasQuantityKind ?dqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?dqk qudt:hasDimensionVector ?ddv .\nFILTER (?pqk != ?dqk) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2005": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity.\nIf the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a\ntemperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which\naffects unit conversion calculations.\"\"\" ;\n    sh:datatype xsd:boolean ;\n    sh:maxCount 1 ;\n    sh:message \"\"\"s223: A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity.\nIf the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a\ntemperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which\naffects unit conversion calculations.\"\"\" ;\n    sh:path <http://qudt.org/schema/qudt/isDeltaQuantity> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2008": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasAlarmStatus> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b591": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasQuantityKind` relation if it is unambiguous.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n$this qudt:hasQuantityKind ?uniqueqk\n}\nWHERE {\n{\nSELECT $this (COUNT (DISTINCT (?qk)) AS ?count)\nWHERE {\nFILTER (NOT EXISTS {$this qudt:hasQuantityKind ?something}) .\n$this qudt:hasUnit/qudt:hasQuantityKind ?qk .\n}\nGROUP BY $this\n}\nFILTER (?count = 1)\n$this qudt:hasUnit/qudt:hasQuantityKind ?uniqueqk .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2019": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`.\" ;\n    sh:class <http://qudt.org/schema/qudt/QuantityKind> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2004": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasThreshold> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b590": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasAspect s223:Aspect-Threshold` for properties referred to by `hasThreshold`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {?y s223:hasAspect  s223:Aspect-Threshold}\nWHERE {\n?prop s223:hasThreshold ?y .\nFILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Threshold}\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2015": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasDeadband> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2022": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Checks for consistent dimension vectors for a `QuantityKind` and the `Unit`\" ;\n    sh:message \"s223: Inconsistent dimensionalities among the `Property`'s `Unit` and `Property`'s `QuantityKind`\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\n   WHERE\n{\n      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv1 .\n      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv2 .\nFILTER (?qkdv1 != ?qkdv2) .\n}\n\"\"\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2016": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. Be careful.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv = ?tdv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b588": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasAspect s223:Aspect-Setpoint` for properties referred to by `hasSetpoint`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {?y s223:hasAspect  s223:Aspect-Setpoint}\nWHERE {\n?prop s223:hasSetpoint ?y .\nFILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Setpoint}\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2009": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`.\" ;\n    sh:class <http://qudt.org/schema/qudt/Unit> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b589": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasAspect s223:Aspect-Deadband` for properties referred to by `hasDeadband`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {?y s223:hasAspect  s223:Aspect-Deadband}\nWHERE {\n?prop s223:hasDeadband ?y .\nFILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Deadband}\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1997": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. These are non-commensurate.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2013": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. Be careful.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv = ?sdv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1999": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. These are non-commensurate.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b2010": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while threshold {?threshold} uses `QuantityKind` {?tqk} with DimensionVector {?tdv}. These are non-commensurate\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?threshold ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasQuantityKind ?tqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?tqk qudt:hasDimensionVector ?tdv .\nFILTER (?pqk != ?tqk) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1993": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses `QuantityKind` {?sqk} with DimensionVector {?sdv}. These are non-commensurate\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasQuantityKind ?sqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?sqk qudt:hasDimensionVector ?sdv .\nFILTER (?pqk != ?sqk) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#hasAlarmStatus": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "hasAlarmStatus",
    "stable_id": "s223:hasAlarmStatus",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasAlarmStatus> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"hasAlarmStatus\" ;\n    rdfs:comment \"A `Relation` that associates an `EnumerableProperty` that describes an Alarm or Status with a `QuantifiableProperty`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasDeadband": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has deadband",
    "stable_id": "s223:hasDeadband",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasDeadband> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has deadband\" ;\n    rdfs:comment \"This relation binds a control setpoint to the `QuantifiableProperty` indicating the range of values within which a sensed variable can vary without indicating a condition has changed.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasSetpoint": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has setpoint",
    "stable_id": "s223:hasSetpoint",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasSetpoint> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has setpoint\" ;\n    rdfs:comment \"A `Relation` that associates a control setpoint with the `QuantifiableProperty` indicating the desired value which the control process is trying to maintain.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasThreshold": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has threshold",
    "stable_id": "s223:hasThreshold",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasThreshold> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has threshold\" ;\n    rdfs:comment \"A `Relation` that associates a threshold with the `QuantifiableProperty` indicating a specific value at which an action may be taken, distinguished from an offset or a range.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#QuantifiableActuatableProperty": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Quantifiable Actuatable Property",
    "stable_id": "s223:QuantifiableActuatableProperty",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#QuantifiableActuatableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Quantifiable Actuatable Property\" ;\n    rdfs:comment \"This class is for instances of `QuantifiableProperty` for which numerical values are specified to be modifiable by a user or a machine outside of the model, like a setpoint.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ActuatableProperty>,\n        <http://data.ashrae.org/standard223#QuantifiableProperty> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#QuantifiableObservableProperty": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2023"],
    "complex_constraints": [],
    "rules": [],
    "label": "Quantifiable Observable Property",
    "stable_id": "s223:QuantifiableObservableProperty",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2023": "A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2023": "b-6877016068791559182"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#QuantifiableObservableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Quantifiable Observable Property\" ;\n    rdfs:comment \"This class is for instances of `QuantifiableProperty` for which numerical values are observed, like a temperature reading or a voltage measure.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ObservableProperty>,\n        <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:property [ rdfs:comment \"A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`.\" ;\n            sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:message \"s223: A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasSetpoint> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2023": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasSetpoint> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#EnumeratedObservableProperty": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Enumerated observable property",
    "stable_id": "s223:EnumeratedObservableProperty",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumeratedObservableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Enumerated observable property\" ;\n    rdfs:comment \"An `EnumeratedObservableProperty` is a `Property` with an enumerated (fixed) set of possible values that cannot be changed (can only be observed).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#EnumerableProperty>,\n        <http://data.ashrae.org/standard223#ObservableProperty> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#EnumeratedActuatableProperty": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Enumerated actuatable property",
    "stable_id": "s223:EnumeratedActuatableProperty",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#EnumeratedActuatableProperty> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Enumerated actuatable property\" ;\n    rdfs:comment \"An `EnumeratedActuatableProperty` is a `Property` with an enumerated (fixed) set of possible values that can be changed (actuated).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ActuatableProperty>,\n        <http://data.ashrae.org/standard223#EnumerableProperty> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasValue": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "hasValue",
    "stable_id": "s223:hasValue",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasValue> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"hasValue\" ;\n    rdfs:comment \"A `Relation` that associates something with a fixed value, as opposed to a computed, measured, or externally derived value.\" .\n\n",
    "cbds": {}
  },
  "http://qudt.org/schema/qudt/hasUnit": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "qudt:hasUnit",
    "stable_id": "qudt:hasUnit",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://qudt.org/schema/qudt/hasUnit> rdfs:comment \"A reference to the unit of measure of a `QuantifiableProperty` of interest.\" .\n\n",
    "cbds": {}
  },
  "http://qudt.org/schema/qudt/hasQuantityKind": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "qudt:hasQuantityKind",
    "stable_id": "qudt:hasQuantityKind",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://qudt.org/schema/qudt/hasQuantityKind> rdfs:comment \"A reference to the `QuantityKind` of a `QuantifiableProperty` of interest, e.g., `quantitykind:Temperature`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasAspect": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has aspect",
    "stable_id": "s223:hasAspect",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasAspect> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has aspect\" ;\n    rdfs:comment \"`hasAspect` is used to establish the context of a `Property`. The value must be an instance of `EnumerationKind`. For example, if a `Property` has a Temperature value of 45.3, the `hasAspect` relation is used to state what that represents, such as a Temperature limit during working hours, etc. A `Property` can have any number of `hasAspect` relations as needed to establish the context.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ofSubstance": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "of substance",
    "stable_id": "s223:ofSubstance",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#ofSubstance> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"of substance\" ;\n    rdfs:comment \"A `Relation` that associates a `Property` being observed by a `Sensor` with the `EnumerationKind-Substance` it characterizes within a specific `Substance-Medium`. For example, to denote the concentration of a `Substance` in a `Medium`, `ofSubstance` is used. Typically, there is also an `ofMedium` relation between the observed `Property` and the `Medium`, (see Figures 10-9 and 10-10). For example, to represent the concentration of CO2 in air, we use `ofSubstance` to relate to CO2 and `ofMedium` to relate to air. The term `ofSubstance` is broad enough to include situations where a sensor is used to detect constituents that should not be present in a medium, such as ammonia in air. Therefore, `ofSubstance` is used to indicate the substance of interest, while `ofConstituent` would indicate a constituent that is normally present in the composition of the mix.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ofMedium": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "of medium",
    "stable_id": "s223:ofMedium",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#ofMedium> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"of medium\" ;\n    rdfs:comment \"A `Relation` that associates a `Property` with the specific Medium it describes. A `Property` corresponding to the temperature of a medium would be associated with this medium using the relation `ofMedium`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ofConstituent": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "of constituent",
    "stable_id": "s223:ofConstituent",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#ofConstituent> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"of constituent\" ;\n    rdfs:comment \"A `Relation` that associates a `Property` that characterizes a `Medium-Mix` with one of the constituents of that mix. (e.g., `Fluid-Water` `composedOf` `Property` `ofConstituent` `Constituent-H2O`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#composedOf": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "composed of",
    "stable_id": "s223:composedOf",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#composedOf> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"composed of\" ;\n    rdfs:comment \"The relation `composedOf` is used to indicate what substances constitute a material. Allowable values are instances of `Property` that in turn identify constituents defined in `Medium-Constituent` (see {s223:Medium-Constituent}) via the relation `ofConstituent`.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ExternalReference": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ExternalReference",
    "stable_id": "s223:ExternalReference",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ExternalReference> a <http://data.ashrae.org/standard223#AbstractClass>,\n        sh:NodeShape ;\n    rdfs:label \"ExternalReference\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#BACnetExternalReference> ) ;\n    rdfs:comment \"`ExternalReference` is an abstract class that represents a thing that contains API or protocol parameter values necessary to associate a `Property` with a value.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Concept> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#BACnetExternalReference": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b507",
      "ne833ac0ae3a945938d4d07ea87dee986b511",
      "ne833ac0ae3a945938d4d07ea87dee986b510",
      "ne833ac0ae3a945938d4d07ea87dee986b509",
      "ne833ac0ae3a945938d4d07ea87dee986b513",
      "ne833ac0ae3a945938d4d07ea87dee986b512",
      "ne833ac0ae3a945938d4d07ea87dee986b508"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "BACnetExternalReference",
    "stable_id": "s223:BACnetExternalReference",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b507": "If the relation `object-name` is present it associates the external reference with the BACnet object having the specific object name.",
      "ne833ac0ae3a945938d4d07ea87dee986b511": "If the relation `object-identifier` is present it associates the external reference with the BACnet object having the specific object identifier.",
      "ne833ac0ae3a945938d4d07ea87dee986b510": "If the relation `property-identifier` is present it is either a decimal number or exactly equal to the ASHRAE 135-2024 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \"present-value\" except for BACnet File objects, where absence of `property-identifier` refers to the entire content of the file accessed with Stream Access.",
      "ne833ac0ae3a945938d4d07ea87dee986b509": "If the relation `property-array-index` is present it provides the index for reading items from a property that is an array.",
      "ne833ac0ae3a945938d4d07ea87dee986b513": "If the relation `device-identifier` is present it associates the external reference with a BACnet device having the specific device identifier.",
      "ne833ac0ae3a945938d4d07ea87dee986b512": "If the relation `device-name` is present it associates the external reference with a BACnet device having the specific device name.",
      "ne833ac0ae3a945938d4d07ea87dee986b508": "If the relation `priority-for-writing` is present it provides the priority for writing values to the object."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b507": "b-6044899044389197360",
      "ne833ac0ae3a945938d4d07ea87dee986b511": "b-5553807726779957713",
      "ne833ac0ae3a945938d4d07ea87dee986b510": "b-189601525833264208",
      "ne833ac0ae3a945938d4d07ea87dee986b509": "b--7894977636069939804",
      "ne833ac0ae3a945938d4d07ea87dee986b513": "b-352396262041390219",
      "ne833ac0ae3a945938d4d07ea87dee986b512": "b--4059630493505478036",
      "ne833ac0ae3a945938d4d07ea87dee986b508": "b--1819014590409109090"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#BACnetExternalReference> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"BACnetExternalReference\" ;\n    ns1:subclauses ( <http://data.ashrae.org/bacnet/2020#device-name> <http://data.ashrae.org/bacnet/2020#device-identifier> <http://data.ashrae.org/bacnet/2020#object-name> <http://data.ashrae.org/bacnet/2020#object-identifier> <http://data.ashrae.org/bacnet/2020#property-identifier> <http://data.ashrae.org/bacnet/2020#property-array-index> <http://data.ashrae.org/bacnet/2020#priority-for-writing> ) ;\n    rdfs:comment \"An `ExternalReference` that contains BACnet protocol parameter values necessary to associate a `Property` with a value.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ExternalReference> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b507": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `object-name` is present it associates the external reference with the BACnet object having the specific object name.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#object-name> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b511": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `object-identifier` is present it associates the external reference with the BACnet object having the specific object identifier.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#object-identifier> ;\n    sh:pattern \"^[A-Za-z0-9-]+,[1-9][0-9]*$\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b510": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `property-identifier` is present it is either a decimal number or exactly equal to the ASHRAE 135-2024 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \\\"present-value\\\" except for BACnet File objects, where absence of `property-identifier` refers to the entire content of the file accessed with Stream Access.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#property-identifier> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b509": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `property-array-index` is present it provides the index for reading items from a property that is an array.\" ;\n    sh:datatype xsd:nonNegativeInteger ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#property-array-index> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b513": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `device-identifier` is present it associates the external reference with a BACnet device having the specific device identifier.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#device-identifier> ;\n    sh:pattern \"^[A-Za-z0-9-]+,[1-9][0-9]*$\" .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b512": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `device-name` is present it associates the external reference with a BACnet device having the specific device name.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#device-name> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b508": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `priority-for-writing` is present it provides the priority for writing values to the object.\" ;\n    sh:datatype xsd:nonNegativeInteger ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#priority-for-writing> .\n\n"
    }
  },
  "http://data.ashrae.org/bacnet/2020#device-name": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Device Name",
    "stable_id": "bacnet:device-name",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/bacnet/2020#device-name> a rdf:Property ;\n    rdfs:label \"Device Name\" ;\n    rdfs:comment \"The name of the BACnet device being referenced, more formally the Object_Name property of the device object within the BACnet device.  See ASHRAE 135-2024 Clause 12.11.2.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/bacnet/2020#device-identifier": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Device Identifier",
    "stable_id": "bacnet:device-identifier",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/bacnet/2020#device-identifier> a rdf:Property ;\n    rdfs:label \"Device Identifier\" ;\n    rdfs:comment \"The Object_Identifier property of the device object within the BACnet device.  See ASHRAE 135-2024 Clause 12.11.1.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/bacnet/2020#object-name": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Object Name",
    "stable_id": "bacnet:object-name",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/bacnet/2020#object-name> a rdf:Property ;\n    rdfs:label \"Object Name\" ;\n    rdfs:comment \"The Object_Name property of the object being referenced.  For example, for the object name of an Analog Value Object, see ASHRAE 135-2024 Clause 12.4.2.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/bacnet/2020#object-identifier": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "object-identifier",
    "stable_id": "bacnet:object-identifier",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/bacnet/2020#object-identifier> a rdf:Property ;\n    rdfs:label \"object-identifier\" ;\n    rdfs:comment \"The Object_Identifier property of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2024 Clause 12.4.1.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/bacnet/2020#property-identifier": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Property Identifier",
    "stable_id": "bacnet:property-identifier",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/bacnet/2020#property-identifier> a rdf:Property ;\n    rdfs:label \"Property Identifier\" ;\n    rdfs:comment \"The Object_Identifier `Property` of the object being referenced.  For example, for the object identifier of an Analog Value Object, see ASHRAE 135-2024 Clause 12.4.1.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/bacnet/2020#property-array-index": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Property Array Index",
    "stable_id": "bacnet:property-array-index",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/bacnet/2020#property-array-index> a rdf:Property ;\n    rdfs:label \"Property Array Index\" ;\n    rdfs:comment \"\"\"If the property identified is of datatype array, this optional property of type Unsigned shall indicate the array index of\nthe element of the `Property` referenced by the ReadProperty service or the Read Access Specification of the ReadPropertyMultiple service. If the bacnet:property-array-index is omitted, this shall mean that the entire\narray shall be referenced.  See ASHRAE 135-2024 Clause 15.5.1.1.3 and Clause 15.7.1.1.1.\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/bacnet/2020#priority-for-writing": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Priority for Writing",
    "stable_id": "bacnet:priority-for-writing",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/bacnet/2020#priority-for-writing> a rdf:Property ;\n    rdfs:label \"Priority for Writing\" ;\n    rdfs:comment \"\"\"This parameter shall be an integer in the range 1..16, which indicates the priority assigned to the WriteProperty service. If an attempt\nis made to write to a commandable property without specifying the bacnet:priority-for-writing, a default priority of 16 (the lowest priority) shall\nbe assumed. If an attempt is made to write to a property that is not commandable with a specified priority, the priority shall be\nignored.  See ASHRAE 135-2024 Clause 15.9.1.1.5.\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasExternalReference": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has external reference",
    "stable_id": "s223:hasExternalReference",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasExternalReference> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has external reference\" ;\n    rdfs:comment \"A `Relation` that associates a `Property` with an external telemetry source.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#hasInternalReference": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "has internal reference",
    "stable_id": "s223:hasInternalReference",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<http://data.ashrae.org/standard223#hasInternalReference> a <http://data.ashrae.org/standard223#Relation>,\n        rdf:Property ;\n    rdfs:label \"has internal reference\" ;\n    rdfs:comment \"\"\"A `Relation` that associates a `Property` with another equivalent `Property`. For example, a `Property` that represents a `Zone`\ntemperature could have at most one `hasInternalReference` relation to another `Property` that is a temperature measurement from one room in the zone (see Figure 11-2).\n\n![Zone Internal Reference.](figures/Figure_11-2_Zone_Internal_Reference.svg)\n\nAnother use of `hasInternalReference` is to make a `Property` of a piece of equipment\nvisible as a `Property` of a piece of containing equipment (see {pub:equipment-containment}).\nThis is illustrated in Figure 11-3.\n\n![Equipment Containment.](figures/Figure_11-3_Equipment_Contains_3.svg)\n\nNote that the hasInternalReference relation is transitive.\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:reference-equipment-models": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:reference-equipment-models",
    "stable_id": "pub:reference-equipment-models",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:reference-equipment-models> ns1:subclauses ( <http://data.ashrae.org/standard223#AirHandlingUnit> <http://data.ashrae.org/standard223#AirHeatExchanger> <http://data.ashrae.org/standard223#Battery> <http://data.ashrae.org/standard223#Boiler> <http://data.ashrae.org/standard223#ChilledBeam> <http://data.ashrae.org/standard223#Chiller> <http://data.ashrae.org/standard223#ClothesWasher> <http://data.ashrae.org/standard223#CoffeeMaker> <http://data.ashrae.org/standard223#Coil> <http://data.ashrae.org/standard223#Compressor> <http://data.ashrae.org/standard223#Computer> <http://data.ashrae.org/standard223#ComputerPrinter> <http://data.ashrae.org/standard223#CoolingTower> <http://data.ashrae.org/standard223#CopyMachine> <http://data.ashrae.org/standard223#Damper> <http://data.ashrae.org/standard223#Dishwasher> <http://data.ashrae.org/standard223#Door> <http://data.ashrae.org/standard223#ElectricityBreaker> <http://data.ashrae.org/standard223#ElectricClothesDryer> <http://data.ashrae.org/standard223#ElectricCooktop> <http://data.ashrae.org/standard223#ElectricEnergyConverter> <http://data.ashrae.org/standard223#ElectricityMeter> <http://data.ashrae.org/standard223#ElectricityOutlet> <http://data.ashrae.org/standard223#ElectricOven> <http://data.ashrae.org/standard223#ElectricResistanceElement> <http://data.ashrae.org/standard223#ElectricWaterDispenser> <http://data.ashrae.org/standard223#ElectronicDisplay> <http://data.ashrae.org/standard223#Elevator> <http://data.ashrae.org/standard223#Escalator> <http://data.ashrae.org/standard223#EthernetSwitch> <http://data.ashrae.org/standard223#Fan> <http://data.ashrae.org/standard223#FanCoilUnit> <http://data.ashrae.org/standard223#FiberEthernetOutlet> <http://data.ashrae.org/standard223#Filter> <http://data.ashrae.org/standard223#FlushToilet> <http://data.ashrae.org/standard223#Freezer> <http://data.ashrae.org/standard223#FumeHood> <http://data.ashrae.org/standard223#Furnace> <http://data.ashrae.org/standard223#Generator> <http://data.ashrae.org/standard223#HeatPump> <http://data.ashrae.org/standard223#Humidifier> <http://data.ashrae.org/standard223#Humidistat> <http://data.ashrae.org/standard223#HydronicHeatExchanger> <http://data.ashrae.org/standard223#IceMaker> <http://data.ashrae.org/standard223#Luminaire> <http://data.ashrae.org/standard223#MicrowaveOven> <http://data.ashrae.org/standard223#Motor> <http://data.ashrae.org/standard223#PhotovoltaicModule> <http://data.ashrae.org/standard223#PowerOverEthernetSwitch> <http://data.ashrae.org/standard223#Pump> <http://data.ashrae.org/standard223#RadiantHeater> <http://data.ashrae.org/standard223#Radiator> <http://data.ashrae.org/standard223#Refrigerator> <http://data.ashrae.org/standard223#RFOutlet> <http://data.ashrae.org/standard223#Sink> <http://data.ashrae.org/standard223#SolarThermalCollector> <http://data.ashrae.org/standard223#TerminalUnit> <http://data.ashrae.org/standard223#ThermalEnergyStorageUnit> <http://data.ashrae.org/standard223#Thermostat> <http://data.ashrae.org/standard223#Turbine> <http://data.ashrae.org/standard223#USBOutlet> <http://data.ashrae.org/standard223#Valve> <http://data.ashrae.org/standard223#VariableFrequencyDrive> <http://data.ashrae.org/standard223#WaterOutlet> <http://data.ashrae.org/standard223#Window> <http://data.ashrae.org/standard223#WindowShade> <http://data.ashrae.org/standard223#WiredEthernetOutlet> ) ;\n    ns1:title \"REFERENCE FOR EQUIPMENT\" ;\n    rdfs:comment \"This section contains component model templates for equipment that is commonly found in buildings.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#AirHandlingUnit": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1985",
      "ne833ac0ae3a945938d4d07ea87dee986b1981"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1201",
      "ne833ac0ae3a945938d4d07ea87dee986b665",
      "ne833ac0ae3a945938d4d07ea87dee986b1203",
      "ne833ac0ae3a945938d4d07ea87dee986b678",
      "ne833ac0ae3a945938d4d07ea87dee986b1202",
      "ne833ac0ae3a945938d4d07ea87dee986b1210",
      "ne833ac0ae3a945938d4d07ea87dee986b672",
      "ne833ac0ae3a945938d4d07ea87dee986b1192",
      "ne833ac0ae3a945938d4d07ea87dee986b1185",
      "ne833ac0ae3a945938d4d07ea87dee986b1224",
      "ne833ac0ae3a945938d4d07ea87dee986b1217",
      "ne833ac0ae3a945938d4d07ea87dee986b1209"
    ],
    "label": "Air handling unit",
    "stable_id": "s223:AirHandlingUnit",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1201": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b665": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1203": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief damper, it will be declared as an instance of this class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1985": "An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b678": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit-WithReliefDamperFan, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1981": "An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1202": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandDP, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1210": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.",
      "ne833ac0ae3a945938d4d07ea87dee986b672": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of this class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1192": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a common economizer/minimum outdoor air damper, it will be declared as an instance of this class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1185": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:DualFanDualDuctAirHandlingUnit, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1224": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1217": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1209": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1201": "b--7857212109364847003",
      "ne833ac0ae3a945938d4d07ea87dee986b665": "b-6512349714593885125",
      "ne833ac0ae3a945938d4d07ea87dee986b1203": "b-5840289715606280006",
      "ne833ac0ae3a945938d4d07ea87dee986b1985": "b-4471884075129817898",
      "ne833ac0ae3a945938d4d07ea87dee986b678": "b-7656280816495551948",
      "ne833ac0ae3a945938d4d07ea87dee986b1981": "b--7610162166052628627",
      "ne833ac0ae3a945938d4d07ea87dee986b1202": "b--5520022508352987091",
      "ne833ac0ae3a945938d4d07ea87dee986b1210": "b-650678265696573841",
      "ne833ac0ae3a945938d4d07ea87dee986b672": "b--5700262637840743885",
      "ne833ac0ae3a945938d4d07ea87dee986b1192": "b-3880535861016637491",
      "ne833ac0ae3a945938d4d07ea87dee986b1185": "b-8229001834416797365",
      "ne833ac0ae3a945938d4d07ea87dee986b1224": "b--4977440314030137353",
      "ne833ac0ae3a945938d4d07ea87dee986b1217": "b-6265339667812674648",
      "ne833ac0ae3a945938d4d07ea87dee986b1209": "b-371575810446529471"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#AirHandlingUnit> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Air handling unit\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` consisting of a fan or fans and other equipment necessary to perform one or more of the following functions:\ncirculating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1201": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b665": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1203": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief damper, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                                            sh:maxCount 1 ;\n                                            sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1985": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b678": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit-WithReliefDamperFan, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1981": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1202": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandDP, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1210": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b672": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                            sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReturnFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1192": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a common economizer/minimum outdoor air damper, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                            sh:node [ sh:property [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                        [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1185": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:DualFanDualDuctAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1224": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1217": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of that class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a Return air damper and a Return fan, the SingleZoneVAVAirHandlingUnit must indeed have a Return fan.\" ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1209": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#AirHeatExchanger": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1467",
      "ne833ac0ae3a945938d4d07ea87dee986b1462",
      "ne833ac0ae3a945938d4d07ea87dee986b1460"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b575"],
    "label": "Air heat exchanger",
    "stable_id": "s223:AirHeatExchanger",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1467": "An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet.",
      "ne833ac0ae3a945938d4d07ea87dee986b1462": "An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet.",
      "ne833ac0ae3a945938d4d07ea87dee986b1460": "An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1467": "b-676540369887470474",
      "ne833ac0ae3a945938d4d07ea87dee986b1462": "b--4271443831538579644",
      "ne833ac0ae3a945938d4d07ea87dee986b1460": "b-7360077992802038597",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "b-1162895227617280597"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#AirHeatExchanger> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Air heat exchanger\" ;\n    rdfs:comment \"A piece of `Equipment` that transfers heat from one air stream to another while keeping the two media separate.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:message \"s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:message \"s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n                    sh:qualifiedMaxCount 0 ] ],\n        [ rdfs:comment \"An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet.\" ;\n            sh:message \"s223: An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                                [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet.\" ;\n            sh:message \"s223: An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                                [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1467": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet.\" ;\n    sh:message \"s223: An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                        [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1462": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet.\" ;\n    sh:message \"s223: An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                        [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1460": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:message \"s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:message \"s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:qualifiedMaxCount 0 ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Battery": {
    "simple_constraints": ["http://data.ashrae.org/standard223#BatteryCPShape"],
    "complex_constraints": [],
    "rules": [],
    "label": "Battery",
    "stable_id": "s223:Battery",
    "labels": {
      "http://data.ashrae.org/standard223#BatteryCPShape": "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity."
    },
    "stable_ids": {
      "http://data.ashrae.org/standard223#BatteryCPShape": "s223:BatteryCPShape"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Battery> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Battery\" ;\n    rdfs:comment \"A piece of `Equipment` that stores a defined amount of chemical energy that can be converted to electrical energy via a chemical process. This process, typically referred to as discharging, produces a specific electrical voltage and current.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> .\n\n",
    "cbds": {
      "http://data.ashrae.org/standard223#BatteryCPShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#BatteryCPShape> a sh:NodeShape ;\n    rdfs:label \"Battery CP Shape\" ;\n    rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n    sh:message \"s223: A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] [ sh:property [ rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Battery> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Boiler": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b711",
      "ne833ac0ae3a945938d4d07ea87dee986b707"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Boiler",
    "stable_id": "s223:Boiler",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b711": "A `Boiler` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b707": "A `Boiler` shall have at least one outlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b711": "b-5387698021583127414",
      "ne833ac0ae3a945938d4d07ea87dee986b707": "b--2750918968383760018"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Boiler> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Boiler\" ;\n    rdfs:comment \"A piece of `Equipment` that uses fuel or electricity to heat water or other fluids and supply steam or hot water for heating, humidification, or other applications.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Boiler` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Boiler` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Boiler` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Boiler` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b711": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Boiler` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Boiler` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b707": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Boiler` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Boiler` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ChilledBeam": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1571",
      "ne833ac0ae3a945938d4d07ea87dee986b1579",
      "ne833ac0ae3a945938d4d07ea87dee986b1581",
      "ne833ac0ae3a945938d4d07ea87dee986b1575"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b575",
      "ne833ac0ae3a945938d4d07ea87dee986b534"
    ],
    "label": "Chilled beam",
    "stable_id": "s223:ChilledBeam",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1571": "A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1581": "A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.",
      "ne833ac0ae3a945938d4d07ea87dee986b534": "A `ChilledBeam` must always have the role `Role-Cooling`",
      "ne833ac0ae3a945938d4d07ea87dee986b1579": "A `ChilledBeam` shall be associated with the `Role-Cooling` using the relation `hasRole`",
      "ne833ac0ae3a945938d4d07ea87dee986b1575": "A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1571": "b-7549310053908727232",
      "ne833ac0ae3a945938d4d07ea87dee986b1581": "b--3308833367845619086",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "b-1162895227617280597",
      "ne833ac0ae3a945938d4d07ea87dee986b534": "b-6991003138124996758",
      "ne833ac0ae3a945938d4d07ea87dee986b1579": "b--1952595027742857271",
      "ne833ac0ae3a945938d4d07ea87dee986b1575": "b--8035507860355099058"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ChilledBeam> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Chilled beam\" ;\n    rdfs:comment \"A piece of `Equipment` with a colder surface temperature where air passes through, and air movement is induced in the room to achieve cooling. Cooling medium is generally water.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `ChilledBeam` shall be associated with the `Role-Cooling` using the relation `hasRole`\" ;\n            sh:message \"s223: A `ChilledBeam` shall be associated with the `Role-Cooling` using the relation `hasRole`\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Cooling> ] ],\n        [ rdfs:comment \"A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1571": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1581": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b534": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"A `ChilledBeam` must always have the role `Role-Cooling`\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-Cooling> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1579": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall be associated with the `Role-Cooling` using the relation `hasRole`\" ;\n    sh:message \"s223: A `ChilledBeam` shall be associated with the `Role-Cooling` using the relation `hasRole`\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Cooling> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Chiller": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b719",
      "ne833ac0ae3a945938d4d07ea87dee986b715"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Chiller",
    "stable_id": "s223:Chiller",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b719": "A `Chiller` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b715": "A `Chiller` shall have at least one outlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b719": "b-4498949687849987778",
      "ne833ac0ae3a945938d4d07ea87dee986b715": "b--8789574339011946483"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Chiller> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Chiller\" ;\n    rdfs:comment \"A piece of `Equipment` that removes heat from a liquid coolant via a vapor-compression, adsorption refrigeration, or absorption refrigeration cycles.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Chiller` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Chiller` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Chiller` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Chiller` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b719": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Chiller` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Chiller` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b715": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Chiller` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Chiller` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ClothesWasher": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b727",
      "ne833ac0ae3a945938d4d07ea87dee986b731",
      "ne833ac0ae3a945938d4d07ea87dee986b723"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Clothes washer",
    "stable_id": "s223:ClothesWasher",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b727": "A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b731": "A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b723": "A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b727": "b--641649883138231789",
      "ne833ac0ae3a945938d4d07ea87dee986b731": "b-4982101036153581807",
      "ne833ac0ae3a945938d4d07ea87dee986b723": "b--1321874833414494897"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ClothesWasher> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Clothes washer\" ;\n    rdfs:comment \"A piece of `Equipment` that automatically cleans a load of textiles (e.g., clothing, bedding).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b727": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b731": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b723": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#CoffeeMaker": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b735"],
    "complex_constraints": [],
    "rules": [],
    "label": "Coffee maker",
    "stable_id": "s223:CoffeeMaker",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b735": "A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b735": "b-3385755062387443401"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#CoffeeMaker> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Coffee maker\" ;\n    rdfs:comment \"A piece of `Equipment` that automatically brews coffee.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b735": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Coil": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1739",
      "ne833ac0ae3a945938d4d07ea87dee986b1747",
      "ne833ac0ae3a945938d4d07ea87dee986b1722",
      "ne833ac0ae3a945938d4d07ea87dee986b1726",
      "ne833ac0ae3a945938d4d07ea87dee986b1756",
      "ne833ac0ae3a945938d4d07ea87dee986b1734",
      "ne833ac0ae3a945938d4d07ea87dee986b1730",
      "ne833ac0ae3a945938d4d07ea87dee986b1743"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b575"],
    "label": "Coil",
    "stable_id": "s223:Coil",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1739": "Pattern 2: A `Coil` shall have one inlet using the medium `Mix-Fluid`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1747": "Pattern 2: A `Coil` shall have one or two bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1722": "Pattern 1: For one of the two inlets the Fluid is Air.",
      "ne833ac0ae3a945938d4d07ea87dee986b1726": "Pattern 1: For one of the two outlets the Fluid is Air.",
      "ne833ac0ae3a945938d4d07ea87dee986b1756": "Pattern 3: A `Coil` shall have three bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.",
      "ne833ac0ae3a945938d4d07ea87dee986b1734": "Pattern 1: A `Coil` shall have two outlets using the medium `Mix-Fluid`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1730": "Pattern 1: A `Coil` shall have two inlets using the medium `Mix-Fluid`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1743": "Pattern 2: A `Coil` shall have one outlet using the medium `Mix-Fluid`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1739": "b-8313746612068230464",
      "ne833ac0ae3a945938d4d07ea87dee986b1747": "b-5890105747723128869",
      "ne833ac0ae3a945938d4d07ea87dee986b1722": "b-3379975351095766343",
      "ne833ac0ae3a945938d4d07ea87dee986b1726": "b-3834572386924625680",
      "ne833ac0ae3a945938d4d07ea87dee986b1756": "b-3830288241416140436",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "b-1162895227617280597",
      "ne833ac0ae3a945938d4d07ea87dee986b1734": "b--3429159555188917545",
      "ne833ac0ae3a945938d4d07ea87dee986b1730": "b--7779393612304715752",
      "ne833ac0ae3a945938d4d07ea87dee986b1743": "b--4549320951384432803"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Coil> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Coil\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#CoolingCoil> <http://data.ashrae.org/standard223#HeatingCoil> ) ;\n    rdfs:comment \"\"\"A piece of `Equipment` consisting of a pipe or tube that is formed into a helical or serpentine shape, may or may not be finned, and is used in cooling or heating equipment.\n\nA `Coil` shall conform to exactly one of the following patterns:\n\n- **Pattern 1:**\n  - The `Coil` has exactly two inlet connection points using the medium `Mix-Fluid`, with exactly one being `Fluid-Air`.\n  - The `Coil` has exactly two outlet connection points using the medium `Mix-Fluid`, with exactly one being `Fluid-Air`.\n\n- **Pattern 2:**\n  - The Coil has exactly one inlet connection point using the medium `Mix-Fluid`.\n  - The Coil has exactly one outlet connection point using the medium `Mix-Fluid`.\n  - The Coil has one or two bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`.\n\n- **Pattern 3:**\n  - The Coil has exactly three bidirectional connection points using the medium `Mix-Fluid` or `Medium-ThermalContact`.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: A `Coil` shall fit one of the following patterns of `ConnectionPoint`s: 1: Two inlets and two outlets using the medium `Mix-Fluid`. 2: One inlet and one outlet using the medium `Mix-Fluid`, and one or two bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`. 3: Three bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.\" ;\n    sh:xone ( [ sh:property [ rdfs:comment \"Pattern 1: For one of the two inlets the Fluid is Air.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 1 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"Pattern 1: For one of the two outlets the Fluid is Air.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 1 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"Pattern 1: A `Coil` shall have two inlets using the medium `Mix-Fluid`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 2 ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"Pattern 1: A `Coil` shall have two outlets using the medium `Mix-Fluid`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 2 ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] [ sh:property [ rdfs:comment \"Pattern 2: A `Coil` shall have one inlet using the medium `Mix-Fluid`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 1 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"Pattern 2: A `Coil` shall have one outlet using the medium `Mix-Fluid`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 1 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"Pattern 2: A `Coil` shall have one or two bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 2 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                                sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ] [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ] ) ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment \"Pattern 3: A `Coil` shall have three bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 3 ;\n                        sh:qualifiedMinCount 3 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                                sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ] [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ] ) ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] ) .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1739": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A `Coil` shall have one inlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1747": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A `Coil` shall have one or two bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ] [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1722": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: For one of the two inlets the Fluid is Air.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1726": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: For one of the two outlets the Fluid is Air.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1756": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 3: A `Coil` shall have three bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 3 ;\n    sh:qualifiedMinCount 3 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ] [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1734": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: A `Coil` shall have two outlets using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1730": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: A `Coil` shall have two inlets using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1743": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A `Coil` shall have one outlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#CoolingCoil": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1621"],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1180",
      "ne833ac0ae3a945938d4d07ea87dee986b565"
    ],
    "label": "Cooling coil",
    "stable_id": "s223:CoolingCoil",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1621": "A cooling coil shall be related to the role '`Role-Cooling`' using the relation '`hasRole`'.",
      "ne833ac0ae3a945938d4d07ea87dee986b1180": "If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b565": "A `CoolingCoil` must always have the role `Role-Cooling`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1621": "b-3814597193324471169",
      "ne833ac0ae3a945938d4d07ea87dee986b1180": "b--8207054729200881158",
      "ne833ac0ae3a945938d4d07ea87dee986b565": "b--1608786235040398138"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#CoolingCoil> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Cooling coil\" ;\n    rdfs:comment \"A `Coil` that is specifically used to cool air. \" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Coil> ;\n    sh:property [ rdfs:comment \"A cooling coil shall be related to the role '`Role-Cooling`' using the relation '`hasRole`'.\" ;\n            sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ;\n            sh:message \"s223: A cooling coil shall be related to the role '`Role-Cooling`' using the relation '`hasRole`'.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1621": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A cooling coil shall be related to the role '`Role-Cooling`' using the relation '`hasRole`'.\" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ;\n    sh:message \"s223: A cooling coil shall be related to the role '`Role-Cooling`' using the relation '`hasRole`'.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1180": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b565": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"A `CoolingCoil` must always have the role `Role-Cooling`\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-Cooling> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#HeatingCoil": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1657"],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1190",
      "ne833ac0ae3a945938d4d07ea87dee986b576"
    ],
    "label": "Heating coil",
    "stable_id": "s223:HeatingCoil",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1190": "If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b576": "Heating coils must always have the role `Role-Heating`",
      "ne833ac0ae3a945938d4d07ea87dee986b1657": "A heating coil shall be related to the role '`Role-Heating`' using the relation '`hasRole`'."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1190": "b--8089095346510998717",
      "ne833ac0ae3a945938d4d07ea87dee986b576": "b-7208692130376856373",
      "ne833ac0ae3a945938d4d07ea87dee986b1657": "b-6085277873494663303"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#HeatingCoil> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Heating coil\" ;\n    rdfs:comment \"A `Coil` that is specifically used to heat air. \" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Coil> ;\n    sh:property [ rdfs:comment \"A heating coil shall be related to the role '`Role-Heating`' using the relation '`hasRole`'.\" ;\n            sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ;\n            sh:message \"s223: A heating coil shall be related to the role '`Role-Heating`' using the relation '`hasRole`'.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1190": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b576": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Heating coils must always have the role `Role-Heating`\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-Heating> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1657": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A heating coil shall be related to the role '`Role-Heating`' using the relation '`hasRole`'.\" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ;\n    sh:message \"s223: A heating coil shall be related to the role '`Role-Heating`' using the relation '`hasRole`'.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Compressor": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b741",
      "ne833ac0ae3a945938d4d07ea87dee986b739"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Compressor",
    "stable_id": "s223:Compressor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b741": "A `Compressor` shall have at least one outlet.",
      "ne833ac0ae3a945938d4d07ea87dee986b739": "A `Compressor` shall have at least one inlet."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b741": "b-2260699164851580977",
      "ne833ac0ae3a945938d4d07ea87dee986b739": "b--3554402148907556021"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Compressor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Compressor\" ;\n    rdfs:comment \"A piece of `Equipment` that mechanically increases the pressure of a gas.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Compressor` shall have at least one inlet.\" ;\n            sh:message \"s223: A `Compressor` shall have at least one inlet.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ],\n        [ rdfs:comment \"A `Compressor` shall have at least one outlet.\" ;\n            sh:message \"s223: A `Compressor` shall have at least one outlet.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b741": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Compressor` shall have at least one outlet.\" ;\n    sh:message \"s223: A `Compressor` shall have at least one outlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b739": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Compressor` shall have at least one inlet.\" ;\n    sh:message \"s223: A `Compressor` shall have at least one inlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Computer": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1587"],
    "complex_constraints": [],
    "rules": [],
    "label": "Computer",
    "stable_id": "s223:Computer",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1587": "A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1587": "b--1716167126115694036"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Computer> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Computer\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#PersonalComputer> <http://data.ashrae.org/standard223#ServerComputer> ) ;\n    rdfs:comment \"\"\"A piece of `Equipment` that can be programmed to automatically carry out sequences of arithmetic or logical operations (computation).\nModern digital electronic computers can perform generic sets of operations known as programs. These programs enable computers to perform a\nwide range of tasks.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1587": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#PersonalComputer": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1028"],
    "complex_constraints": [],
    "rules": [],
    "label": "Personal computer",
    "stable_id": "s223:PersonalComputer",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1028": "A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1028": "b--1507327245065345263"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#PersonalComputer> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Personal computer\" ;\n    rdfs:comment \"A `Computer` designed primarily used by a single person.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Computer> ;\n    sh:property [ rdfs:comment \"A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1028": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ServerComputer": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1086"],
    "complex_constraints": [],
    "rules": [],
    "label": "Server computer",
    "stable_id": "s223:ServerComputer",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1086": "A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1086": "b--2592339628907181968"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ServerComputer> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Server computer\" ;\n    rdfs:comment \"A `Computer` that is primarily used by multiple people, or for the execution of tasks not directly coupled to human interaction.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Computer> ;\n    sh:property [ rdfs:comment \"A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1086": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ComputerPrinter": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b751",
      "ne833ac0ae3a945938d4d07ea87dee986b743"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Computer printer",
    "stable_id": "s223:ComputerPrinter",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b751": "A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b743": "A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b751": "b--7032014386597737183",
      "ne833ac0ae3a945938d4d07ea87dee986b743": "b--6709452738382418845"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ComputerPrinter> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Computer printer\" ;\n    rdfs:comment \"A piece of `Equipment` that processes an input electrical or RF signal, typically from a `Computer`, and outputs a durable representation of information, typically text and/or graphics, typically on paper.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`.\" ;\n            sh:message \"s223: A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Electricity-Signal> ] [ sh:class <http://data.ashrae.org/standard223#EM-RF> ] ) ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b751": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b743": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`.\" ;\n    sh:message \"s223: A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Electricity-Signal> ] [ sh:class <http://data.ashrae.org/standard223#EM-RF> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#CoolingTower": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b762",
      "ne833ac0ae3a945938d4d07ea87dee986b758"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Cooling tower",
    "stable_id": "s223:CoolingTower",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b762": "A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b758": "A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b762": "b-2262295455330056560",
      "ne833ac0ae3a945938d4d07ea87dee986b758": "b--7789478148580174043"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#CoolingTower> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Cooling tower\" ;\n    rdfs:comment \"A piece of `Equipment` that uses atmospheric air to cool warm water, generally by direct contact via evaporation.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b762": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b758": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#CopyMachine": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b766"],
    "complex_constraints": [],
    "rules": [],
    "label": "Copy machine",
    "stable_id": "s223:CopyMachine",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b766": "A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b766": "b--477595567552337539"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#CopyMachine> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Copy machine\" ;\n    rdfs:comment \"A piece of `Equipment` that processes an input of one or more durable representation(s) of information, typically text and/or graphics and typically on paper, and outputs one or more reproductions of the information for each input, typically on paper.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b766": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Damper": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1792",
      "ne833ac0ae3a945938d4d07ea87dee986b1788"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1225",
      "ne833ac0ae3a945938d4d07ea87dee986b1182"
    ],
    "label": "Damper",
    "stable_id": "s223:Damper",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1792": "A `Damper` shall have at least one outlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1788": "A `Damper` shall have at least one inlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1225": "If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1182": "If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1792": "b-1975582747546347624",
      "ne833ac0ae3a945938d4d07ea87dee986b1788": "b--9052324704837680918",
      "ne833ac0ae3a945938d4d07ea87dee986b1225": "b-7342497189810758684",
      "ne833ac0ae3a945938d4d07ea87dee986b1182": "b--524155380631109979"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Damper> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Damper\" ;\n    rdfs:comment \"A piece of `Equipment` inserted into an air distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Damper` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Damper` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Damper` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Damper` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1792": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Damper` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Damper` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1788": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Damper` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Damper` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1225": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1182": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Dishwasher": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b778",
      "ne833ac0ae3a945938d4d07ea87dee986b782",
      "ne833ac0ae3a945938d4d07ea87dee986b774"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Dishwasher",
    "stable_id": "s223:Dishwasher",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b778": "A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b782": "A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b774": "A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b778": "b-6542623175258625600",
      "ne833ac0ae3a945938d4d07ea87dee986b782": "b-5650370979921218042",
      "ne833ac0ae3a945938d4d07ea87dee986b774": "b-6262894866610292534"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Dishwasher> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Dishwasher\" ;\n    rdfs:comment \"A piece of `Equipment` that automatically cleans dishware, cookware, and cutlery.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b778": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b782": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b774": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Door": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b786"],
    "complex_constraints": [],
    "rules": [],
    "label": "Door",
    "stable_id": "s223:Door",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b786": "A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b786": "b-7349920571670910508"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Door> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Door\" ;\n    rdfs:comment \"A piece of `Equipment` consisting of hinged, sliding, or revolving barrier at the entrance to a building or room.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b786": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricityBreaker": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b834",
      "ne833ac0ae3a945938d4d07ea87dee986b838"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Electricity breaker",
    "stable_id": "s223:ElectricityBreaker",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b834": "An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b838": "An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b834": "b--4342688571901115495",
      "ne833ac0ae3a945938d4d07ea87dee986b838": "b--8827483877932385881"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricityBreaker> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electricity breaker\" ;\n    rdfs:comment \"A piece of equipment that automatically opens an electric circuit automatically at a predetermined overcurrent, so as to prevent damage to the circuit, the equipment connected to the circuit, and the building containing the circuit.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b834": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b838": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricClothesDryer": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b802"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric clothes dryer",
    "stable_id": "s223:ElectricClothesDryer",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b802": "A `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b802": "b-4279672156534829520"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricClothesDryer> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric clothes dryer\" ;\n    rdfs:comment \"A piece of `Equipment` that automatically removes moisture from a load of textiles (e.g., clothing, bedding), typically after they are washed in a `ClothesWasher`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b802": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricCooktop": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b806"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric cooktop",
    "stable_id": "s223:ElectricCooktop",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b806": "A `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b806": "b--7158348321045073944"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricCooktop> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric cooktop\" ;\n    rdfs:comment \"A piece of `Equipment` with a flat surface containing one or more heat sources designed for cooking with pots and pans.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b806": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricEnergyConverter": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1625"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric energy converter",
    "stable_id": "s223:ElectricEnergyConverter",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1625": "A `ElectricEnergyConverter` shall have at least two connection points using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1625": "b-3888935787860910938"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricEnergyConverter> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric energy converter\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#ElectricEnergyDCDCConverter> <http://data.ashrae.org/standard223#ElectricEnergyInverter> <http://data.ashrae.org/standard223#ElectricEnergyTransformer> ) ;\n    rdfs:comment \"A piece of `Equipment` that converts one form of electric power to another form of electric power.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ElectricEnergyConverter` shall have at least two connection points using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ElectricEnergyConverter` shall have at least two connection points using the the medium `Constituent-Electricity`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1625": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricEnergyConverter` shall have at least two connection points using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricEnergyConverter` shall have at least two connection points using the the medium `Constituent-Electricity`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricEnergyDCDCConverter": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b810"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric energy DC-DC converter",
    "stable_id": "s223:ElectricEnergyDCDCConverter",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b810": "An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b810": "b--5873981461756694193"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricEnergyDCDCConverter> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric energy DC-DC converter\" ;\n    rdfs:comment \"An `ElectricEnergyConverter` that transforms direct current (DC) electric power from one voltage to another voltage.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ElectricEnergyConverter> ;\n    sh:property [ rdfs:comment \"An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`.\" ;\n            sh:message \"s223: An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-DC> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b810": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`.\" ;\n    sh:message \"s223: An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-DC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricEnergyInverter": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b814",
      "ne833ac0ae3a945938d4d07ea87dee986b818"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric energy inverter",
    "stable_id": "s223:ElectricEnergyInverter",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b814": "An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-DC`.",
      "ne833ac0ae3a945938d4d07ea87dee986b818": "An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-AC`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b814": "b-4268382515092372405",
      "ne833ac0ae3a945938d4d07ea87dee986b818": "b-1212030133895069830"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricEnergyInverter> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric energy inverter\" ;\n    rdfs:comment \"An `ElectricEnergyConverter` that tranforms direct current (DC) electric power to alternating current (AC) electric power, or vice versa.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ElectricEnergyConverter> ;\n    sh:property [ rdfs:comment \"An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-DC`.\" ;\n            sh:message \"s223: An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-DC`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-DC> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-AC`.\" ;\n            sh:message \"s223: An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-AC`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-AC> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b814": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-DC`.\" ;\n    sh:message \"s223: An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-DC`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-DC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b818": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-AC`.\" ;\n    sh:message \"s223: An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-AC`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-AC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricEnergyTransformer": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b822"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric energy transformer",
    "stable_id": "s223:ElectricEnergyTransformer",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b822": "An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b822": "b-8581224865707392024"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricEnergyTransformer> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric energy transformer\" ;\n    rdfs:comment \"An `ElectricEnergyConverter` that transforms alternating current (AC) electric power from one voltage to another voltage.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ElectricEnergyConverter> ;\n    sh:property [ rdfs:comment \"An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`.\" ;\n            sh:message \"s223: An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-AC> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b822": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`.\" ;\n    sh:message \"s223: An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-AC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricityMeter": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b853",
      "ne833ac0ae3a945938d4d07ea87dee986b843",
      "ne833ac0ae3a945938d4d07ea87dee986b842",
      "ne833ac0ae3a945938d4d07ea87dee986b851",
      "ne833ac0ae3a945938d4d07ea87dee986b845",
      "ne833ac0ae3a945938d4d07ea87dee986b849"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Electricity meter",
    "stable_id": "s223:ElectricityMeter",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b853": "The observation location of the contained `VoltageSensor`(s) and `ElectricCurrentSensor`(s) shall be a single instance of   either a `Connection` or a `ConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b843": "An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.",
      "ne833ac0ae3a945938d4d07ea87dee986b842": "An `ElectricityMeter` shall contain at least two `Sensor`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b851": "An `ElectricityMeter` shall contain at least one `VoltageSensor`.",
      "ne833ac0ae3a945938d4d07ea87dee986b845": "Placeholder: The medium observed by the sensors contained by an `ElectricityMeter` shall be within the `Constituent-Electricity` hierarchy.",
      "ne833ac0ae3a945938d4d07ea87dee986b849": "An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b853": "b-893465644071097634",
      "ne833ac0ae3a945938d4d07ea87dee986b843": "b--706162992622195757",
      "ne833ac0ae3a945938d4d07ea87dee986b842": "b-594374742737826456",
      "ne833ac0ae3a945938d4d07ea87dee986b851": "b--5627878379892676835",
      "ne833ac0ae3a945938d4d07ea87dee986b845": "b-2899399635881255182",
      "ne833ac0ae3a945938d4d07ea87dee986b849": "b-8540519318768417487"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricityMeter> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electricity meter\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` that contains at least one `VoltageSensor` and one `ElectricCurrentSensor`, and reports one or more\nproperties of electricity. Example reported properties include the following `QuantityKind`s: `Voltage`, `ElectricCurrent`, `ActiveEnergy`,\n`ActivePower`, `ReactivePower`, `ApparentPower`, `PowerFactor`, and `Frequency` with unit `Hertz`. An `ElectricityMeter` may optionally contain a `Function` that represents the mathematical calculations of the reported properties of electricity.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `ElectricityMeter` shall contain at least two `Sensor`s.\" ;\n            sh:message \"An `ElectricityMeter` shall contain at least two `Sensor`s.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ],\n        [ rdfs:comment \"An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.\" ;\n                    sh:message \"s223: {$this} contains {?sensorA} and {?sensorB} with different observation locations: {?locA} and {?locB}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT DISTINCT $this ?sensorA ?locA ?sensorB ?locB\nWHERE {\n$this s223:contains ?sensorA .\n$this s223:contains ?sensorB .\n?sensorA a/rdfs:subClassOf* s223:Sensor .\n?sensorB a/rdfs:subClassOf* s223:Sensor .\nFILTER (?sensorA != ?sensorB) .\n?sensorA s223:hasObservationLocation ?locA .\n?sensorB s223:hasObservationLocation ?locB .\nFILTER (?locA != ?locB) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"\"\"Placeholder: The medium observed by the sensors contained by an `ElectricityMeter` shall be within the `Constituent-Electricity`\nhierarchy.\"\"\" ;\n            sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n            sh:message \"s223: The medium observed by the sensors contained by an `ElectricityMeter` shall be within the `Constituent-Electricity` hierarchy.\" ;\n            sh:minCount 1 ;\n            sh:path ( <http://data.ashrae.org/standard223#contains> <http://data.ashrae.org/standard223#hasObservationLocation> <http://data.ashrae.org/standard223#hasMedium> ) ],\n        [ rdfs:comment \"An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`.\" ;\n            sh:message \"An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ElectricCurrentSensor> ] ;\n            sh:qualifiedValueShapesDisjoint true ],\n        [ rdfs:comment \"An `ElectricityMeter` shall contain at least one `VoltageSensor`.\" ;\n            sh:message \"An `ElectricityMeter` shall contain at least one `VoltageSensor`.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#VoltageSensor> ] ;\n            sh:qualifiedValueShapesDisjoint true ],\n        [ rdfs:comment \"\"\"The observation location of the contained `VoltageSensor`(s) and `ElectricCurrentSensor`(s) shall be a single instance of\n  either a `Connection` or a `ConnectionPoint`.\"\"\" ;\n            sh:message \"s223: The observation location of the sensors contained by an `ElectricityMeter` shall be either a `Connection` or a `ConnectionPoint`.\" ;\n            sh:minCount 1 ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223#Connection> ] [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ] ) ;\n            sh:path ( <http://data.ashrae.org/standard223#contains> <http://data.ashrae.org/standard223#hasObservationLocation> ) ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b853": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"The observation location of the contained `VoltageSensor`(s) and `ElectricCurrentSensor`(s) shall be a single instance of\n  either a `Connection` or a `ConnectionPoint`.\"\"\" ;\n    sh:message \"s223: The observation location of the sensors contained by an `ElectricityMeter` shall be either a `Connection` or a `ConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Connection> ] [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ] ) ;\n    sh:path ( <http://data.ashrae.org/standard223#contains> <http://data.ashrae.org/standard223#hasObservationLocation> ) .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b843": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.\" ;\n            sh:message \"s223: {$this} contains {?sensorA} and {?sensorB} with different observation locations: {?locA} and {?locB}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT DISTINCT $this ?sensorA ?locA ?sensorB ?locB\nWHERE {\n$this s223:contains ?sensorA .\n$this s223:contains ?sensorB .\n?sensorA a/rdfs:subClassOf* s223:Sensor .\n?sensorB a/rdfs:subClassOf* s223:Sensor .\nFILTER (?sensorA != ?sensorB) .\n?sensorA s223:hasObservationLocation ?locA .\n?sensorB s223:hasObservationLocation ?locB .\nFILTER (?locA != ?locB) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b842": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain at least two `Sensor`s.\" ;\n    sh:message \"An `ElectricityMeter` shall contain at least two `Sensor`s.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b851": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain at least one `VoltageSensor`.\" ;\n    sh:message \"An `ElectricityMeter` shall contain at least one `VoltageSensor`.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#VoltageSensor> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b845": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"Placeholder: The medium observed by the sensors contained by an `ElectricityMeter` shall be within the `Constituent-Electricity`\nhierarchy.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n    sh:message \"s223: The medium observed by the sensors contained by an `ElectricityMeter` shall be within the `Constituent-Electricity` hierarchy.\" ;\n    sh:minCount 1 ;\n    sh:path ( <http://data.ashrae.org/standard223#contains> <http://data.ashrae.org/standard223#hasObservationLocation> <http://data.ashrae.org/standard223#hasMedium> ) .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b849": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`.\" ;\n    sh:message \"An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ElectricCurrentSensor> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricityOutlet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b860",
      "ne833ac0ae3a945938d4d07ea87dee986b864"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Electricity outlet",
    "stable_id": "s223:ElectricityOutlet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b860": "An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b864": "An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b860": "b--7466576521901038101",
      "ne833ac0ae3a945938d4d07ea87dee986b864": "b-6910926977081222950"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricityOutlet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electricity outlet\" ;\n    rdfs:comment \"A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to electrical power, typically via a plug and cord. Not to be confused with an `OutletConnectionPoint` with the medium Constituent-Electricity.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b860": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b864": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricOven": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1490"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric oven",
    "stable_id": "s223:ElectricOven",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1490": "A `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1490": "b-3945316367688382400"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricOven> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric oven\" ;\n    rdfs:comment \"A piece of `Equipment` with an enclosed chamber designed for baking, roasting, and other cooking methods that rely on circulating heat.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1490": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricResistanceElement": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1636",
      "ne833ac0ae3a945938d4d07ea87dee986b1641",
      "ne833ac0ae3a945938d4d07ea87dee986b1631",
      "ne833ac0ae3a945938d4d07ea87dee986b1645",
      "ne833ac0ae3a945938d4d07ea87dee986b1629"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1186",
      "ne833ac0ae3a945938d4d07ea87dee986b575"
    ],
    "label": "Electric resistance element",
    "stable_id": "s223:ElectricResistanceElement",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1636": "Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1641": "Pattern 2: An `ElectricResistanceElement` shall have one outlet using the medium `Mix-Fluid`.",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.",
      "ne833ac0ae3a945938d4d07ea87dee986b1631": "An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1186": "If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1645": "Pattern 2: An `ElectricResistanceElement` shall have one inlet using the medium `Mix-Fluid`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1629": "An `ElectricResistanceElement` shall have the role `Role-Heating`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1636": "b-401118926320868272",
      "ne833ac0ae3a945938d4d07ea87dee986b1641": "b-2933995726787383283",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "b-1162895227617280597",
      "ne833ac0ae3a945938d4d07ea87dee986b1631": "b-3948766339588849879",
      "ne833ac0ae3a945938d4d07ea87dee986b1186": "b-3573900721934863867",
      "ne833ac0ae3a945938d4d07ea87dee986b1645": "b-5660187520265009517",
      "ne833ac0ae3a945938d4d07ea87dee986b1629": "b--4797612219592182738"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricResistanceElement> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric resistance element\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` that provides electrical resistance heating, for example an electric heating coil within a Fan Coil Unit.\nIt shall have one electricity `InletConnectionPoint`, and fit one of the following two patterns:\n\n- Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`.\n- Pattern 2: An `ElectricResistanceElement` shall have one inlet and one outlet using the medium `Mix-Fluid`.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: An `ElectricResistanceElement` shall have one electricity `InletConnectionPoint`, plus fit one of the following two patterns: Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`. Pattern 2: An `ElectricResistanceElement` shall have one inlet and one outlet using the medium `Mix-Fluid`.\" ;\n    sh:property [ rdfs:comment \"An `ElectricResistanceElement` shall have the role `Role-Heating`.\" ;\n            sh:message \"s223: An `ElectricResistanceElement` shall have the role `Role-Heating`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] ],\n        [ rdfs:comment \"An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ;\n    sh:xone ( [ sh:property [ rdfs:comment \"Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`.\" ;\n                        sh:message \"s223: Pattern 1: An `ElectricResistanceElement` requires exactly one `BidirectionalConnectionPoint` using the medium `Mix-Fluid`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 1 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment \"Pattern 2: An `ElectricResistanceElement` shall have one outlet using the medium `Mix-Fluid`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 1 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n                        sh:qualifiedValueShapesDisjoint true ],\n                    [ rdfs:comment \"Pattern 2: An `ElectricResistanceElement` shall have one inlet using the medium `Mix-Fluid`.\" ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMaxCount 1 ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] ) .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1636": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`.\" ;\n    sh:message \"s223: Pattern 1: An `ElectricResistanceElement` requires exactly one `BidirectionalConnectionPoint` using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1641": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: An `ElectricResistanceElement` shall have one outlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1631": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1186": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1645": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: An `ElectricResistanceElement` shall have one inlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1629": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricResistanceElement` shall have the role `Role-Heating`.\" ;\n    sh:message \"s223: An `ElectricResistanceElement` shall have the role `Role-Heating`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectricWaterDispenser": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b826",
      "ne833ac0ae3a945938d4d07ea87dee986b830"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric water dispenser",
    "stable_id": "s223:ElectricWaterDispenser",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b826": "An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b830": "An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b826": "b--4686568080952484183",
      "ne833ac0ae3a945938d4d07ea87dee986b830": "b-7527793829708991774"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectricWaterDispenser> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electric water dispenser\" ;\n    rdfs:comment \"A piece of `Equipment` that dispenses water and optionally heats and/or cools the water prior to dispensing.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b826": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b830": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ElectronicDisplay": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1593",
      "ne833ac0ae3a945938d4d07ea87dee986b1597"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Electronic display",
    "stable_id": "s223:ElectronicDisplay",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1593": "A `ElectronicDisplay` shall have at least one inlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1597": "A `ElectronicDisplay` shall have at least one inlet using the medium `Electricity-Signal`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1593": "b-3370553687433225480",
      "ne833ac0ae3a945938d4d07ea87dee986b1597": "b-3081238419820695558"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ElectronicDisplay> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Electronic display\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Monitor> <http://data.ashrae.org/standard223#Television> ) ;\n    rdfs:comment \"A piece of `Equipment` that receives an input electrical signal and outputs information, typically text and/or graphics, in a visual form.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `ElectronicDisplay` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `ElectronicDisplay` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n            sh:qualifiedValueShapesDisjoint true ],\n        [ rdfs:comment \"A `ElectronicDisplay` shall have at least one inlet using the medium `Electricity-Signal`.\" ;\n            sh:message \"s223: A `ElectronicDisplay` shall have at least one inlet using the medium `Electricity-Signal`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-Signal> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n            sh:qualifiedValueShapesDisjoint true ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1593": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectronicDisplay` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectronicDisplay` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1597": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectronicDisplay` shall have at least one inlet using the medium `Electricity-Signal`.\" ;\n    sh:message \"s223: A `ElectronicDisplay` shall have at least one inlet using the medium `Electricity-Signal`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-Signal> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Monitor": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Monitor",
    "stable_id": "s223:Monitor",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Monitor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Monitor\" ;\n    rdfs:comment \"An `ElectronicDisplay` designed primarily for the output of visual information supplied by a `Computer`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ElectronicDisplay> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Television": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Television",
    "stable_id": "s223:Television",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Television> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Television\" ;\n    rdfs:comment \"An `ElectronicDisplay` that is designed primarily for the output of visual information supplied by a media broadcaster, and that typically has an integral tuner that is capable of selecting a single channel for display from the available input channel range.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ElectronicDisplay> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Elevator": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b868"],
    "complex_constraints": [],
    "rules": [],
    "label": "Elevator",
    "stable_id": "s223:Elevator",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b868": "A `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b868": "b--813739693673715397"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Elevator> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Elevator\" ;\n    rdfs:comment \"A piece of `Equipment` that vertically transports people or freight between floors or levels of a building via a vertical shaft commonly referred to as a hoistway. The people or freight are typically situated on a platform, or in a container commonly referred to as a car, cab, cabin, cage, or carriage.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b868": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Escalator": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b872"],
    "complex_constraints": [],
    "rules": [],
    "label": "Escalator",
    "stable_id": "s223:Escalator",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b872": "A `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b872": "b--6530764963669497194"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Escalator> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Escalator\" ;\n    rdfs:comment \"A piece of `Equipment` that vertically transports people between floors or levels of a building via a moving staircase.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b872": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#EthernetSwitch": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b880",
      "ne833ac0ae3a945938d4d07ea87dee986b876"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Ethernet switch",
    "stable_id": "s223:EthernetSwitch",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b880": "An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`.",
      "ne833ac0ae3a945938d4d07ea87dee986b876": "An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b880": "b--5396203310504317415",
      "ne833ac0ae3a945938d4d07ea87dee986b876": "b--1400170072135947916"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#EthernetSwitch> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Ethernet switch\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` that connects electrical equipment, such as `Computer`s and Wi-Fi access points,\nto an Ethernet network so they can communicate with each other and, optionally, to the Internet.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`.\" ;\n            sh:message \"s223: An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-Ethernet> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b880": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`.\" ;\n    sh:message \"s223: An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-Ethernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b876": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Fan": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1806",
      "ne833ac0ae3a945938d4d07ea87dee986b1802"
    ],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1187",
      "ne833ac0ae3a945938d4d07ea87dee986b1189"
    ],
    "label": "Fan",
    "stable_id": "s223:Fan",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1806": "A `Fan` shall have at least one inlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1189": "If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1802": "A `Fan` shall have at least one outlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1187": "If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1806": "b--6287567628085219996",
      "ne833ac0ae3a945938d4d07ea87dee986b1189": "b--988321508371107737",
      "ne833ac0ae3a945938d4d07ea87dee986b1802": "b--4583692342899272916",
      "ne833ac0ae3a945938d4d07ea87dee986b1187": "b-2603940971080264656"
    },
