    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Fan> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Fan\" ;\n    rdfs:comment \"A piece of `Equipment` that causes a gas (e.g., air) to flow.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Fan` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Fan` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Fan` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Fan` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1806": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Fan` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Fan` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1189": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1802": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Fan` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Fan` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1187": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#FanCoilUnit": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b884",
      "ne833ac0ae3a945938d4d07ea87dee986b888",
      "ne833ac0ae3a945938d4d07ea87dee986b898",
      "ne833ac0ae3a945938d4d07ea87dee986b894",
      "ne833ac0ae3a945938d4d07ea87dee986b890"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Fan coil unit",
    "stable_id": "s223:FanCoilUnit",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b884": "A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b888": "A `FanCoilUnit` shall be associated with at least 1 `Coil` using the relation `contains`.",
      "ne833ac0ae3a945938d4d07ea87dee986b898": "A `FanCoilUnit` shall be associated with at least 1 `Fan` using the relation `contains`.",
      "ne833ac0ae3a945938d4d07ea87dee986b894": "A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b890": "A `FanCoilUnit` shall have the role `Role-Heating` or `Role-Cooling`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b884": "b--2561928049057632591",
      "ne833ac0ae3a945938d4d07ea87dee986b888": "b--496466764810101596",
      "ne833ac0ae3a945938d4d07ea87dee986b898": "b--8386832892305860922",
      "ne833ac0ae3a945938d4d07ea87dee986b894": "b-4676793913598345014",
      "ne833ac0ae3a945938d4d07ea87dee986b890": "b-2208025905310798186"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#FanCoilUnit> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Fan coil unit\" ;\n    rdfs:comment \"A piece of `Equipment` consisting of a `Coil` and a `Fan` that regulates the temperature of one or more spaces.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `FanCoilUnit` shall be associated with at least 1 `Coil` using the relation `contains`.\" ;\n            sh:message \"s223: A `FanCoilUnit` shall be associated with at least 1 `Coil` using the relation `contains`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Coil> ] ],\n        [ rdfs:comment \"A `FanCoilUnit` shall have the role `Role-Heating` or `Role-Cooling`.\" ;\n            sh:message \"s223: A `FanCoilUnit` shall have the role `Role-Heating` or `Role-Cooling`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:in ( <http://data.ashrae.org/standard223#Role-Heating> <http://data.ashrae.org/standard223#Role-Cooling> ) ] ],\n        [ rdfs:comment \"A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `FanCoilUnit` shall be associated with at least 1 `Fan` using the relation `contains`.\" ;\n            sh:message \"s223: A `FanCoilUnit` shall be associated with at least 1 `Fan` using the relation `contains`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Fan> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b884": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b888": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall be associated with at least 1 `Coil` using the relation `contains`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall be associated with at least 1 `Coil` using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Coil> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b898": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall be associated with at least 1 `Fan` using the relation `contains`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall be associated with at least 1 `Fan` using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Fan> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b894": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b890": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall have the role `Role-Heating` or `Role-Cooling`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall have the role `Role-Heating` or `Role-Cooling`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:in ( <http://data.ashrae.org/standard223#Role-Heating> <http://data.ashrae.org/standard223#Role-Cooling> ) ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#FiberEthernetOutlet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b912",
      "ne833ac0ae3a945938d4d07ea87dee986b908"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Fiber ethernet outlet",
    "stable_id": "s223:FiberEthernetOutlet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b912": "A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`.",
      "ne833ac0ae3a945938d4d07ea87dee986b908": "A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b912": "b-4161356100472671451",
      "ne833ac0ae3a945938d4d07ea87dee986b908": "b--7816887103822652283"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#FiberEthernetOutlet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Fiber ethernet outlet\" ;\n    rdfs:comment \"A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a fiber Ethernet communication network, typically via a fiber Ethernet cable.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`.\" ;\n            sh:message \"s223: A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-FiberEthernet> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`.\" ;\n            sh:message \"s223: A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-FiberEthernet> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b912": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:message \"s223: A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-FiberEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b908": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:message \"s223: A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-FiberEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Filter": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b920",
      "ne833ac0ae3a945938d4d07ea87dee986b924",
      "ne833ac0ae3a945938d4d07ea87dee986b918",
      "ne833ac0ae3a945938d4d07ea87dee986b922",
      "ne833ac0ae3a945938d4d07ea87dee986b916"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Filter",
    "stable_id": "s223:Filter",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b920": "Incompatible Medium. Case 3: Associated `ConnectionPoint`s with mediums having constituents.",
      "ne833ac0ae3a945938d4d07ea87dee986b924": "A `Filter` shall have at least one inlet `ConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b918": "Incompatible Medium. Case 1: Associated `ConnectionPoint`s with two pure mediums.",
      "ne833ac0ae3a945938d4d07ea87dee986b922": "A `Filter` shall have at least one outlet.",
      "ne833ac0ae3a945938d4d07ea87dee986b916": "Incompatible Medium. Case 2: Associated `ConnectionPoint`s, one with a pure medium and one with a medium having constituents.."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b920": "b-6929763668328817861",
      "ne833ac0ae3a945938d4d07ea87dee986b924": "b--2120444883234084410",
      "ne833ac0ae3a945938d4d07ea87dee986b918": "b-9024848590066219398",
      "ne833ac0ae3a945938d4d07ea87dee986b922": "b-2127398594922225400",
      "ne833ac0ae3a945938d4d07ea87dee986b916": "b--6722714844480200902"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Filter> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Filter\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` that removes contaminants from gases or liquids. See {s223:Substance-Medium} for\nmore details on validating compatible mediums upstream and downstream of a `Filter`.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"Incompatible Medium. Case 2: Associated `ConnectionPoint`s, one with a pure medium and one with a medium having constituents..\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 2: A medium with constituents and a pure medium.\" ;\n                    sh:message \"s223: {$this} has an incompatible medium {?m1} with any constituent of {?m2}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 1: Associated `ConnectionPoint`s with two pure mediums.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n                    sh:message \"s223: {$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"Incompatible Medium. Case 3: Associated `ConnectionPoint`s with mediums having constituents.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"Incompatible Medium. Case 3: Two mediums with constituents.\" ;\n                    sh:message \"s223: For `Filter` {$this} there is no compatible substance between medium {?m2} and medium {?m1}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT ?this ?m2 ?m1\nWHERE {\n  ?this s223:cnx ?cp1, ?cp2 .\n  ?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n  ?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n  FILTER (?cp1 != ?cp2) .\n  ?cp1 s223:hasMedium ?m1 .\n  ?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Filter` shall have at least one outlet.\" ;\n            sh:message \"s223: A `Filter` shall have at least one outlet.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ],\n        [ rdfs:comment \"A `Filter` shall have at least one inlet `ConnectionPoint`.\" ;\n            sh:message \"s223: A `Filter` shall have at least one inlet `ConnectionPoint`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b920": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 3: Associated `ConnectionPoint`s with mediums having constituents.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: Two mediums with constituents.\" ;\n            sh:message \"s223: For `Filter` {$this} there is no compatible substance between medium {?m2} and medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT ?this ?m2 ?m1\nWHERE {\n  ?this s223:cnx ?cp1, ?cp2 .\n  ?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n  ?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n  FILTER (?cp1 != ?cp2) .\n  ?cp1 s223:hasMedium ?m1 .\n  ?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b924": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Filter` shall have at least one inlet `ConnectionPoint`.\" ;\n    sh:message \"s223: A `Filter` shall have at least one inlet `ConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b918": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 1: Associated `ConnectionPoint`s with two pure mediums.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: {$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b922": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Filter` shall have at least one outlet.\" ;\n    sh:message \"s223: A `Filter` shall have at least one outlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b916": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 2: Associated `ConnectionPoint`s, one with a pure medium and one with a medium having constituents..\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A medium with constituents and a pure medium.\" ;\n            sh:message \"s223: {$this} has an incompatible medium {?m1} with any constituent of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#FlushToilet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b930",
      "ne833ac0ae3a945938d4d07ea87dee986b926"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Flush toilet",
    "stable_id": "s223:FlushToilet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b930": "A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b926": "A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b930": "b--2808603956781105215",
      "ne833ac0ae3a945938d4d07ea87dee986b926": "b-3605967106207236330"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#FlushToilet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Flush toilet\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` that collects human waste (i.e., urine and/or feces, and sometimes toilet paper) in a chamber containing water,\nand contains an integral manual or automatic actuator that triggers the release of an additional volume of water that flushes everything from the chamber into\na drainage system that typically carries the mixture to a sewer system or septic tank.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b930": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b926": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Freezer": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b934"],
    "complex_constraints": [],
    "rules": [],
    "label": "Freezer",
    "stable_id": "s223:Freezer",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b934": "A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b934": "b--3411032058139527216"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Freezer> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Freezer\" ;\n    rdfs:comment \"A piece of `Equipment` that maintains an internal temperature below the freezing point of water.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b934": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#FumeHood": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b938",
      "ne833ac0ae3a945938d4d07ea87dee986b942"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Fume hood",
    "stable_id": "s223:FumeHood",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b938": "A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b942": "A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b938": "b--8932982928941206104",
      "ne833ac0ae3a945938d4d07ea87dee986b942": "b-1353509344618435434"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#FumeHood> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Fume hood\" ;\n    rdfs:comment \"A piece of `Equipment` that is typically mounted over a work area (e.g., a space, table, or shelf) and conducts unwanted gases away from the area.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b938": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b942": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Furnace": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b946",
      "ne833ac0ae3a945938d4d07ea87dee986b950"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Furnace",
    "stable_id": "s223:Furnace",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b946": "A `Furnace` shall have at least one inlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b950": "A `Furnace` shall have at least one outlet using the medium `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b946": "b-7551835525516619936",
      "ne833ac0ae3a945938d4d07ea87dee986b950": "b--9148302860803720359"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Furnace> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Furnace\" ;\n    rdfs:comment \"A piece of `Equipment` that converts fuel or electrical energy into heat. \" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Furnace` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Furnace` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Furnace` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Furnace` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b946": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Furnace` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Furnace` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b950": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Furnace` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Furnace` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Generator": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b961",
      "ne833ac0ae3a945938d4d07ea87dee986b960"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Generator",
    "stable_id": "s223:Generator",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b961": "A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b960": "A `Generator` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b961": "b-1539367507259108690",
      "ne833ac0ae3a945938d4d07ea87dee986b960": "b-6814400962514697219"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Generator> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Generator\" ;\n    rdfs:comment \"A piece of `Equipment` that converts non-electric energy into electric energy.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Generator` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n            sh:message \"s223: A `Generator` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ],\n        [ rdfs:comment \"A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:message \"s223: A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b961": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n    sh:message \"s223: A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b960": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Generator` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:message \"s223: A `Generator` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#HeatPump": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Heat pump",
    "stable_id": "s223:HeatPump",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#HeatPump> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Heat pump\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#AirToAirHeatPump> <http://data.ashrae.org/standard223#GroundToAirHeatPump> <http://data.ashrae.org/standard223#WaterToAirHeatPump> <http://data.ashrae.org/standard223#WaterToWaterHeatPump> ) ;\n    rdfs:comment \"A piece of `Equipment` that heats or cools spaces by transferring thermal energy from one thermal environment to another using a reversible refrigeration cycle.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#AirToAirHeatPump": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b699",
      "ne833ac0ae3a945938d4d07ea87dee986b703"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Air to air heat pump",
    "stable_id": "s223:AirToAirHeatPump",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b699": "An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b703": "An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b699": "b-4529308151573697300",
      "ne833ac0ae3a945938d4d07ea87dee986b703": "b-1976356703487353229"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#AirToAirHeatPump> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Air to air heat pump\" ;\n    rdfs:comment \"A `HeatPump` that transfers thermal energy between two bodies of air.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#HeatPump> ;\n    sh:property [ rdfs:comment \"An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b699": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b703": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#GroundToAirHeatPump": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b970",
      "ne833ac0ae3a945938d4d07ea87dee986b974",
      "ne833ac0ae3a945938d4d07ea87dee986b978"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Ground to air heat pump",
    "stable_id": "s223:GroundToAirHeatPump",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b970": "A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`.",
      "ne833ac0ae3a945938d4d07ea87dee986b974": "A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b978": "A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b970": "b--6274574748352400221",
      "ne833ac0ae3a945938d4d07ea87dee986b974": "b--1802281079647041796",
      "ne833ac0ae3a945938d4d07ea87dee986b978": "b-3445828204917689523"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#GroundToAirHeatPump> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Ground to air heat pump\" ;\n    rdfs:comment \"A `HeatPump` that transfers thermal energy between air and the ground.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#HeatPump> ;\n    sh:property [ rdfs:comment \"A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`.\" ;\n            sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:message \"s223: A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b970": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`.\" ;\n    sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n    sh:message \"s223: A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b974": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b978": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#WaterToAirHeatPump": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1152",
      "ne833ac0ae3a945938d4d07ea87dee986b1148",
      "ne833ac0ae3a945938d4d07ea87dee986b1156",
      "ne833ac0ae3a945938d4d07ea87dee986b1160"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Water to air heat pump",
    "stable_id": "s223:WaterToAirHeatPump",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1152": "A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1148": "A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1156": "A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1160": "A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1152": "b-7204509889703035496",
      "ne833ac0ae3a945938d4d07ea87dee986b1148": "b-3232826246472340626",
      "ne833ac0ae3a945938d4d07ea87dee986b1156": "b--8898369239211649005",
      "ne833ac0ae3a945938d4d07ea87dee986b1160": "b--5835948821017534402"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#WaterToAirHeatPump> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Water to air heat pump\" ;\n    rdfs:comment \"A `HeatPump` that transfers thermal energy between air and a body of water.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#HeatPump> ;\n    sh:property [ rdfs:comment \"A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`\" ;\n            sh:message \"s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1152": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1148": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1156": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1160": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#WaterToWaterHeatPump": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1168",
      "ne833ac0ae3a945938d4d07ea87dee986b1164"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Water to water heat pump",
    "stable_id": "s223:WaterToWaterHeatPump",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1168": "A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1164": "A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1168": "b-992502232338175787",
      "ne833ac0ae3a945938d4d07ea87dee986b1164": "b--9027325553710970003"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#WaterToWaterHeatPump> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Water to water heat pump\" ;\n    rdfs:comment \"A `HeatPump` that transfers thermal energy between two flows of water.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#HeatPump> ;\n    sh:property [ rdfs:comment \"A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1168": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1164": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Humidifier": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Humidifier",
    "stable_id": "s223:Humidifier",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Humidifier> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Humidifier\" ;\n    rdfs:comment \"A piece of equipment that adds moisture to a gas (e.g., air).\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Humidistat": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Humidistat",
    "stable_id": "s223:Humidistat",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Humidistat> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Humidistat\" ;\n    rdfs:comment \"A piece of equipment that measures the relative humidity of the air and then uses this information to automatically adjust the amount of moisture in air.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#HydronicHeatExchanger": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1501",
      "ne833ac0ae3a945938d4d07ea87dee986b1496",
      "ne833ac0ae3a945938d4d07ea87dee986b1504",
      "ne833ac0ae3a945938d4d07ea87dee986b1494"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b575"],
    "label": "Hydronic heat exchanger",
    "stable_id": "s223:HydronicHeatExchanger",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b575": "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.",
      "ne833ac0ae3a945938d4d07ea87dee986b1504": "A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet.",
      "ne833ac0ae3a945938d4d07ea87dee986b1494": "A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.",
      "ne833ac0ae3a945938d4d07ea87dee986b1501": "A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1496": "A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b575": "b-1162895227617280597",
      "ne833ac0ae3a945938d4d07ea87dee986b1504": "b-1205352574069404390",
      "ne833ac0ae3a945938d4d07ea87dee986b1494": "b--3398225023502185801",
      "ne833ac0ae3a945938d4d07ea87dee986b1501": "b--70532676312813478",
      "ne833ac0ae3a945938d4d07ea87dee986b1496": "b--4133546587344109349"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#HydronicHeatExchanger> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Hydronic heat exchanger\" ;\n    rdfs:comment \"A piece of equipment that transfers heat from one liquid stream to another while keeping the two media separate.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:message \"s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:message \"s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n                    sh:qualifiedMaxCount 0 ] ],\n        [ rdfs:comment \"A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet.\" ;\n            sh:message \"s223: A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ],\n                                [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ] ] ] ],\n        [ rdfs:comment \"A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium `Fluid-Air`.\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium `Fluid-Air`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMaxCount 0 ;\n            sh:qualifiedValueShape [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ],\n        [ rdfs:comment \"A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet.\" ;\n            sh:message \"s223: A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                                [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1504": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet.\" ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                        [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1494": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:message \"s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:qualifiedMaxCount 0 ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1501": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium `Fluid-Air`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium `Fluid-Air`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 0 ;\n    sh:qualifiedValueShape [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1496": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet.\" ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ],\n                        [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#IceMaker": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b993",
      "ne833ac0ae3a945938d4d07ea87dee986b989"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Ice maker",
    "stable_id": "s223:IceMaker",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b993": "An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b989": "An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b993": "b--124266941151763568",
      "ne833ac0ae3a945938d4d07ea87dee986b989": "b--3732929539388561994"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#IceMaker> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Ice maker\" ;\n    rdfs:comment \"A piece of `Equipment` that makes ice.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b993": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b989": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Luminaire": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1001",
      "ne833ac0ae3a945938d4d07ea87dee986b1005"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Luminaire",
    "stable_id": "s223:Luminaire",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1001": "A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1005": "A `Luminaire` shall have at least one outlet using the medium `EM-Light`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1001": "b--5213317696284044136",
      "ne833ac0ae3a945938d4d07ea87dee986b1005": "b--4636106935095847595"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Luminaire> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Luminaire\" ;\n    rdfs:comment \"A piece of `Equipment` consisting of a light source(s) and ballast(s) or driver(s) (when applicable), together with the parts designed to distribute the light, to position and protect the light source(s), and to connect the light source(s) to the power supply. Also known as a light fixture.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Luminaire` shall have at least one outlet using the medium `EM-Light`.\" ;\n            sh:message \"s223: A `Luminaire` shall have at least one outlet using the medium `EM-Light`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1001": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1005": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Luminaire` shall have at least one outlet using the medium `EM-Light`.\" ;\n    sh:message \"s223: A `Luminaire` shall have at least one outlet using the medium `EM-Light`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#MicrowaveOven": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1009"],
    "complex_constraints": [],
    "rules": [],
    "label": "Microwave oven",
    "stable_id": "s223:MicrowaveOven",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1009": "A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1009": "b--5946745318895672412"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#MicrowaveOven> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Microwave oven\" ;\n    rdfs:comment \"An `ElectricOven` that cooks food by exposing it to electromagnetic radiation in the microwave frequency range.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ElectricOven> ;\n    sh:property [ rdfs:comment \"A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1009": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Motor": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1013"],
    "complex_constraints": [],
    "rules": [],
    "label": "Motor",
    "stable_id": "s223:Motor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1013": "A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1013": "b-2775096999905259426"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Motor> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Motor\" ;\n    rdfs:comment \"A piece of `Equipment` that converts electrical energy into mechanical energy.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1013": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#PhotovoltaicModule": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1036",
      "ne833ac0ae3a945938d4d07ea87dee986b1032"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Photovoltaic module",
    "stable_id": "s223:PhotovoltaicModule",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1036": "A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1032": "A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1036": "b--3332847249255646814",
      "ne833ac0ae3a945938d4d07ea87dee986b1032": "b-2449158502846846575"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#PhotovoltaicModule> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Photovoltaic module\" ;\n    rdfs:comment \"A piece of equipment that converts sunlight into electricity.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`.\" ;\n            sh:message \"s223: A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1036": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1032": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:message \"s223: A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#PowerOverEthernetSwitch": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1044",
      "ne833ac0ae3a945938d4d07ea87dee986b1040"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Power over ethernet switch",
    "stable_id": "s223:PowerOverEthernetSwitch",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1044": "A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1040": "A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1044": "b-6628576341666590312",
      "ne833ac0ae3a945938d4d07ea87dee986b1040": "b--5934414367995073502"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#PowerOverEthernetSwitch> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Power over ethernet switch\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` that connects and is capable of powering electrical equipment, such as computers and Wi-Fi access points,\nto an Ethernet network so they can communicate with each other and, optionally, to the Internet.\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`.\" ;\n            sh:message \"s223: A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#PowerAndSignal-PoE> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1044": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`.\" ;\n    sh:message \"s223: A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#PowerAndSignal-PoE> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1040": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Pump": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1048",
      "ne833ac0ae3a945938d4d07ea87dee986b1050",
      "ne833ac0ae3a945938d4d07ea87dee986b1062"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Pump",
    "stable_id": "s223:Pump",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1048": "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.",
      "ne833ac0ae3a945938d4d07ea87dee986b1050": "A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1062": "A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1048": "b--2807594734463130724",
      "ne833ac0ae3a945938d4d07ea87dee986b1050": "b-5075757949234873565",
      "ne833ac0ae3a945938d4d07ea87dee986b1062": "b-6335724064477408566"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Pump> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Pump\" ;\n    rdfs:comment \"A piece of `Equipment` that imparts energy to a fluid, drawing a fluid into itself through an inlet port, and forcing the fluid out through an outlet port.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:sparql [ a sh:SPARQLConstraint ;\n                    rdfs:comment \"The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.\" ;\n                    sh:message \"s223: {?cpa} and {?cpb} on the `Pump` {$this} have incompatible Media {$mediuma} and {$mediumb}.\" ;\n                    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n                    sh:select \"\"\"\nSELECT $this ?cpa ?cpb ?mediuma ?mediumb\nWHERE {\n  $this s223:hasConnectionPoint ?cpa .\n  $this s223:hasConnectionPoint ?cpb .\n  FILTER (?cpa != ?cpb) .\n  ?cpa s223:hasMedium ?mediuma .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  ?cpb s223:hasMedium ?mediumb .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  FILTER (?mediuma != ?mediumb) .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .\n}\n\"\"\" ] ],\n        [ rdfs:comment \"A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n            sh:message \"s223: A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ rdfs:comment \"A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                            sh:message \"s223: A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                            sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Refrigerant> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Oil> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                            sh:severity sh:Warning ] ] ],\n        [ rdfs:comment \"A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n            sh:message \"s223: A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ rdfs:comment \"A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                            sh:message \"s223: A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                            sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Refrigerant> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Oil> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                            sh:severity sh:Warning ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1048": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.\" ;\n            sh:message \"s223: {?cpa} and {?cpb} on the `Pump` {$this} have incompatible Media {$mediuma} and {$mediumb}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cpa ?cpb ?mediuma ?mediumb\nWHERE {\n  $this s223:hasConnectionPoint ?cpa .\n  $this s223:hasConnectionPoint ?cpb .\n  FILTER (?cpa != ?cpb) .\n  ?cpa s223:hasMedium ?mediuma .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  ?cpb s223:hasMedium ?mediumb .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  FILTER (?mediuma != ?mediumb) .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .\n}\n\"\"\" ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1050": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:message \"s223: A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ rdfs:comment \"A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:message \"s223: A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Refrigerant> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Oil> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1062": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:message \"s223: A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ rdfs:comment \"A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:message \"s223: A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Refrigerant> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Oil> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#RadiantHeater": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1524",
      "ne833ac0ae3a945938d4d07ea87dee986b1531",
      "ne833ac0ae3a945938d4d07ea87dee986b1528",
      "ne833ac0ae3a945938d4d07ea87dee986b1544",
      "ne833ac0ae3a945938d4d07ea87dee986b1540"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b575"],
    "label": "Radiant heater",
    "stable_id": "s223:RadiantHeater",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1524": "A `RadiantHeater` shall have at least one outlet connection point using the medium `Light-Infrared`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1531": "Pattern 1: A radiant heater shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1528": "A radiant heater shall have the role `Role-Heating`.",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.",
      "ne833ac0ae3a945938d4d07ea87dee986b1544": "Pattern 2: A radiant heater shall have an inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1540": "Pattern 2: A radiant heater shall have an outlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1524": "b-3258071956997866130",
      "ne833ac0ae3a945938d4d07ea87dee986b1531": "b--1980454162184271646",
      "ne833ac0ae3a945938d4d07ea87dee986b1528": "b-2315228876496417220",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "b-1162895227617280597",
      "ne833ac0ae3a945938d4d07ea87dee986b1544": "b--3986605490248178857",
      "ne833ac0ae3a945938d4d07ea87dee986b1540": "b--6882400447407236050"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#RadiantHeater> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Radiant heater\" ;\n    rdfs:comment \"\"\"\nA piece of `Equipment` with heating or cooling surface that delivers 50% or more of its heat transfer by radiation.\nA `RadiantHeater` shall:\n\n- Have the role `Role-Heating`.\n\n- Have at least one outlet connection point using the medium `Light-Infrared`.\n\n- Conform to exactly one of the following patterns:\n  - **Pattern 1:**\n    - Exactly one inlet connection point using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.\n  - **Pattern 2:**\n    - Exactly one inlet connection point using the medium `Fluid-Water`.\n    - Exactly one outlet connection point using the medium Fluid-Water.\n\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `RadiantHeater` shall have at least one outlet connection point using the medium `Light-Infrared`.\" ;\n            sh:message \"s223: A `RadiantHeater` shall have at least one outlet connection point using the medium `Light-Infrared`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Light-Infrared> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A radiant heater shall have the role `Role-Heating`.\" ;\n            sh:message \"s223: A radiant heater shall have the role `Role-Heating`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] ] ;\n    sh:xone ( [ sh:property [ rdfs:comment \"Pattern 1: A radiant heater shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.\" ;\n                        sh:message \"s223: Pattern 1: A radiant heater shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ] [ sh:class <http://data.ashrae.org/standard223#Fluid-NaturalGas> ] ) ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] [ sh:property [ rdfs:comment \"Pattern 2: A radiant heater shall have an outlet using the medium `Fluid-Water`.\" ;\n                        sh:message \"s223: Pattern 2: A radiant heater shall have an outlet using the medium `Fluid-Water`.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"Pattern 2: A radiant heater shall have an inlet using the medium `Fluid-Water`.\" ;\n                        sh:message \"s223: Pattern 2: A radiant heater shall have an inlet using the medium `Fluid-Water`.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] ) .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1524": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `RadiantHeater` shall have at least one outlet connection point using the medium `Light-Infrared`.\" ;\n    sh:message \"s223: A `RadiantHeater` shall have at least one outlet connection point using the medium `Light-Infrared`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Light-Infrared> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1531": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: A radiant heater shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.\" ;\n    sh:message \"s223: Pattern 1: A radiant heater shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ] [ sh:class <http://data.ashrae.org/standard223#Fluid-NaturalGas> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1528": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A radiant heater shall have the role `Role-Heating`.\" ;\n    sh:message \"s223: A radiant heater shall have the role `Role-Heating`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1544": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A radiant heater shall have an inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: Pattern 2: A radiant heater shall have an inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1540": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A radiant heater shall have an outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: Pattern 2: A radiant heater shall have an outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Radiator": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1605",
      "ne833ac0ae3a945938d4d07ea87dee986b1607",
      "http://data.ashrae.org/standard223#RadiatorInletShape"
    ],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b575"],
    "label": "Radiator",
    "stable_id": "s223:Radiator",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1605": "Radiators shall have the role `Role-Heating`.",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.",
      "ne833ac0ae3a945938d4d07ea87dee986b1607": "A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`.",
      "http://data.ashrae.org/standard223#RadiatorInletShape": "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1605": "b--3561532870932682094",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "b-1162895227617280597",
      "ne833ac0ae3a945938d4d07ea87dee986b1607": "b--8189961484274659171",
      "http://data.ashrae.org/standard223#RadiatorInletShape": "s223:RadiatorInletShape"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Radiator> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Radiator\" ;\n    rdfs:comment \"\"\"A piece of `Equipment` that provides primarily convective heating to a room using electricity, steam, or water\n(e.g., electric baseboard heaters, heated floors, or traditional radiators).\"\"\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"Radiators shall have the role `Role-Heating`.\" ;\n            sh:message \"s223: Radiators shall have the role `Role-Heating`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] ],\n        [ rdfs:comment \"A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1605": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Radiators shall have the role `Role-Heating`.\" ;\n    sh:message \"s223: Radiators shall have the role `Role-Heating`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b575": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1607": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "http://data.ashrae.org/standard223#RadiatorInletShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#RadiatorInletShape> a sh:NodeShape ;\n    rdfs:label \"Radiator\" ;\n    rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.\" ;\n    sh:message \"s223: A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.\" ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Radiator> ;\n    sh:xone ( [ sh:property [ rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] [ sh:property [ rdfs:comment \"A `Radiator` shall have at least one outlet using the medium Water.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or Water.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] ) .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Refrigerator": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1082"],
    "complex_constraints": [],
    "rules": [],
    "label": "Refrigerator",
    "stable_id": "s223:Refrigerator",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1082": "A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1082": "b--1793497579955119957"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Refrigerator> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Refrigerator\" ;\n    rdfs:comment \"A piece of `Equipment` that maintains an internal temperature below the surrounding ambient temperature but above the freezing point of water.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1082": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#RFOutlet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1078",
      "ne833ac0ae3a945938d4d07ea87dee986b1074"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "RF outlet",
    "stable_id": "s223:RFOutlet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1078": "A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1074": "A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1078": "b-6975174908806900529",
      "ne833ac0ae3a945938d4d07ea87dee986b1074": "b-6782695720671363102"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#RFOutlet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"RF outlet\" ;\n    rdfs:comment \"A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a radio frequency (RF) communication network, via, for example, a coaxial cable.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`.\" ;\n            sh:message \"s223: A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#RF-Signal> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`.\" ;\n            sh:message \"s223: A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#RF-Signal> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1078": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`.\" ;\n    sh:message \"s223: A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#RF-Signal> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1074": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`.\" ;\n    sh:message \"s223: A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#RF-Signal> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Sink": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1094",
      "ne833ac0ae3a945938d4d07ea87dee986b1090"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Sink",
    "stable_id": "s223:Sink",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1094": "A `Sink` shall have at least one outlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1090": "A `Sink` shall have at least one inlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1094": "b-3773763260611962130",
      "ne833ac0ae3a945938d4d07ea87dee986b1090": "b-6931098977154627035"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Sink> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Sink\" ;\n    rdfs:comment \"A piece of `Equipment` for manually washing hands, dishes, or other items that receives as an input hot or cold water dispensed from one or two `Faucet`s, and is designed to hold a specific volume of water and release the held water through a `Drain`.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Sink` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Sink` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Sink` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Sink` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1094": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sink` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Sink` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1090": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sink` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Sink` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#SolarThermalCollector": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1098",
      "ne833ac0ae3a945938d4d07ea87dee986b1102"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Solar thermal collector",
    "stable_id": "s223:SolarThermalCollector",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1098": "A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1102": "A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1098": "b--90318981432817532",
      "ne833ac0ae3a945938d4d07ea87dee986b1102": "b-7105552152591745591"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SolarThermalCollector> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Solar thermal collector\" ;\n    rdfs:comment \"A piece of `Equipment` that converts sunlight into thermal energy.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`.\" ;\n            sh:message \"s223: A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1098": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:message \"s223: A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1102": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#TerminalUnit": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1695",
      "ne833ac0ae3a945938d4d07ea87dee986b1691"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Terminal unit",
    "stable_id": "s223:TerminalUnit",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1695": "A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1691": "A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1695": "b--3443643245083510031",
      "ne833ac0ae3a945938d4d07ea87dee986b1691": "b-6010216753541680986"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#TerminalUnit> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Terminal unit\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#DualDuctTerminal> <http://data.ashrae.org/standard223#FanPoweredTerminal> <http://data.ashrae.org/standard223#SingleDuctTerminal> ) ;\n    rdfs:comment \"A piece of `Equipment` that modulates the volume of air delivered to a space.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1695": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1691": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#DualDuctTerminal": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1769"],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1184",
      "ne833ac0ae3a945938d4d07ea87dee986b1183"
    ],
    "label": "Dual duct terminal.",
    "stable_id": "s223:DualDuctTerminal",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1769": "A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1183": "If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithDischargeSensor, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1184": "If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithInletSensors, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1769": "b-2710899823639591043",
      "ne833ac0ae3a945938d4d07ea87dee986b1183": "b-7434117140342661444",
      "ne833ac0ae3a945938d4d07ea87dee986b1184": "b-7950398964219916451"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#DualDuctTerminal> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Dual duct terminal.\" ;\n    rdfs:comment \"A `TerminalUnit` that mixes two independent sources of primary air.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#TerminalUnit> ;\n    sh:property [ rdfs:comment \"A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n            sh:message \"s223: A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1769": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1183": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithDischargeSensor, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1184": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithInletSensors, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#FanPoweredTerminal": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1602"],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1188"],
    "label": "Fan powered terminal",
    "stable_id": "s223:FanPoweredTerminal",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1602": "A `FanPoweredTerminal` shall be associated with at least one `Fan` by using the relation `contains`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1188": "If an instance of s223:FanPoweredTerminal matches the constraints defined by g36:FanPoweredTerminal, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1602": "b-2225288387572975664",
      "ne833ac0ae3a945938d4d07ea87dee986b1188": "b-324472126026911655"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#FanPoweredTerminal> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Fan powered terminal\" ;\n    rdfs:comment \"A `TerminalUnit` that contains a fan, and optionally has supplemental heating or cooling. Airflow may pass through or be parallel to the fan.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#TerminalUnit> ;\n    sh:property [ rdfs:comment \"A `FanPoweredTerminal` shall be associated with at least one `Fan` by using the relation `contains`.\" ;\n            sh:message \"s223: A `FanPoweredTerminal` shall be associated with at least one `Fan` by using the relation `contains`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Fan> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1602": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanPoweredTerminal` shall be associated with at least one `Fan` by using the relation `contains`.\" ;\n    sh:message \"s223: A `FanPoweredTerminal` shall be associated with at least one `Fan` by using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Fan> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1188": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:FanPoweredTerminal matches the constraints defined by g36:FanPoweredTerminal, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#SingleDuctTerminal": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1686"],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1226",
      "ne833ac0ae3a945938d4d07ea87dee986b1227"
    ],
    "label": "Single duct terminal.",
    "stable_id": "s223:SingleDuctTerminal",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1226": "If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalCoolingOnly, it will be declared as an instance of that class.",
      "ne833ac0ae3a945938d4d07ea87dee986b1686": "A `SingleDuctTerminal` shall be associated with at least one `Damper` using the relation `contains`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1227": "If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalWithReheat, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1226": "b--2797641484525081700",
      "ne833ac0ae3a945938d4d07ea87dee986b1686": "b-6570116037376672756",
      "ne833ac0ae3a945938d4d07ea87dee986b1227": "b-4822708786053081405"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SingleDuctTerminal> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Single duct terminal.\" ;\n    rdfs:comment \"A `TerminalUnit` unit that has one ducted air inlet and a damper for regulating the flow of air.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#TerminalUnit> ;\n    sh:property [ rdfs:comment \"A `SingleDuctTerminal` shall be associated with at least one `Damper` using the relation `contains`.\" ;\n            sh:message \"s223: A `SingleDuctTerminal` shall be associated with at least one `Damper` using the relation `contains`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Damper> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1226": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalCoolingOnly, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1686": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `SingleDuctTerminal` shall be associated with at least one `Damper` using the relation `contains`.\" ;\n    sh:message \"s223: A `SingleDuctTerminal` shall be associated with at least one `Damper` using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Damper> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1227": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalWithReheat, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ThermalEnergyStorageUnit": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1110"],
    "complex_constraints": [],
    "rules": [],
    "label": "Thermal energy storage unit",
    "stable_id": "s223:ThermalEnergyStorageUnit",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1110": "A Thermal Energy Storage Unit shall have at least two connection points."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1110": "b-5257815399750506019"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ThermalEnergyStorageUnit> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Thermal energy storage unit\" ;\n    rdfs:comment \"A device that stores thermal energy.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A Thermal Energy Storage Unit shall have at least two connection points.\" ;\n            sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:message \"s223: A Thermal Energy Storage Unit shall have at least two connection points.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1110": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Thermal Energy Storage Unit shall have at least two connection points.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A Thermal Energy Storage Unit shall have at least two connection points.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Thermostat": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Thermostat",
    "stable_id": "s223:Thermostat",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Thermostat> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Thermostat\" ;\n    rdfs:comment \"A piece of `Equipment` that maintains temperature at a fixed or adjustable setpoint.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#Turbine": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1112",
      "ne833ac0ae3a945938d4d07ea87dee986b1113"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Turbine",
    "stable_id": "s223:Turbine",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1112": "A `Turbine` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1113": "A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1112": "b--8625734259473794071",
      "ne833ac0ae3a945938d4d07ea87dee986b1113": "b-8275915484830207334"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Turbine> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Turbine\" ;\n    rdfs:comment \"A piece of `Equipment` that converts mechanical energy into electric energy.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Turbine` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n            sh:message \"s223: A `Turbine` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ],\n        [ rdfs:comment \"A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:message \"s223: A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1112": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Turbine` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:message \"s223: A `Turbine` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1113": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n    sh:message \"s223: A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#USBOutlet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1124",
      "ne833ac0ae3a945938d4d07ea87dee986b1120"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "USB outlet",
    "stable_id": "s223:USBOutlet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1124": "A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1120": "A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1124": "b-9061640504951762444",
      "ne833ac0ae3a945938d4d07ea87dee986b1120": "b--1124964882075293545"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#USBOutlet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"USB outlet\" ;\n    rdfs:comment \"A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a USB communication network, typically via a USB cable.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`.\" ;\n            sh:message \"s223: A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-USB> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`.\" ;\n            sh:message \"s223: A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-USB> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1124": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`.\" ;\n    sh:message \"s223: A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-USB> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1120": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`.\" ;\n    sh:message \"s223: A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-USB> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Valve": {
    "simple_constraints": ["http://data.ashrae.org/standard223#ValveCPShape"],
    "complex_constraints": [],
    "rules": [
      "ne833ac0ae3a945938d4d07ea87dee986b1181",
      "ne833ac0ae3a945938d4d07ea87dee986b1191"
    ],
    "label": "Valve",
    "stable_id": "s223:Valve",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1181": "If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class.",
      "http://data.ashrae.org/standard223#ValveCPShape": "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.",
      "ne833ac0ae3a945938d4d07ea87dee986b1191": "If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1181": "b-1570973337535376978",
      "http://data.ashrae.org/standard223#ValveCPShape": "s223:ValveCPShape",
      "ne833ac0ae3a945938d4d07ea87dee986b1191": "b-8415562746135746074"
    },
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#Valve> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    ns1:subclauses ( <http://data.ashrae.org/standard223#Drain> <http://data.ashrae.org/standard223#Faucet> <http://data.ashrae.org/standard223#ThreeWayValve> <http://data.ashrae.org/standard223#TwoWayValve> ) ;\n    rdfs:comment \"A piece of `Equipment` that can be adjusted to allow, regulate, or stop the flow of fluid in a pipe or a duct.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1181": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
      "http://data.ashrae.org/standard223#ValveCPShape": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ValveCPShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n    sh:message \"s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ],\n                    [ rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Valve> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1191": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Drain": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b790",
      "ne833ac0ae3a945938d4d07ea87dee986b794"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Drain",
    "stable_id": "s223:Drain",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b790": "A `Drain` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b794": "A `Drain` shall have at least one outlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b790": "b-962946162659117218",
      "ne833ac0ae3a945938d4d07ea87dee986b794": "b-1281521500332467227"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Drain> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Drain\" ;\n    rdfs:comment \"A `Valve` that allows, regulates, or stops the flow of water from a `Sink`, `Shower`, `Bathtub`, or other plumbing service equipment into a plumbing drainage system that typically carries the mixture to a sewer system or septic tank.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Valve> ;\n    sh:property [ rdfs:comment \"A `Drain` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Drain` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Drain` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Drain` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b790": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Drain` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Drain` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b794": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Drain` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Drain` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Faucet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b904",
      "ne833ac0ae3a945938d4d07ea87dee986b900"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Faucet",
    "stable_id": "s223:Faucet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b904": "A `Faucet` shall have at least one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b900": "A `Faucet` shall have at least one outlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b904": "b--5151974824283638351",
      "ne833ac0ae3a945938d4d07ea87dee986b900": "b--5982665163826751939"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Faucet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Faucet\" ;\n    rdfs:comment \"A `Valve` that allows, regulates, or stops the flow of hot or cold water from a plumbing supply system into a `Sink`, `Shower`, `Bathtub`, or other plumbing service equipment.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Valve> ;\n    sh:property [ rdfs:comment \"A `Faucet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Faucet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `Faucet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `Faucet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b904": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Faucet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Faucet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b900": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Faucet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Faucet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ThreeWayValve": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1111"],
    "complex_constraints": [],
    "rules": [],
    "label": "Three way valve",
    "stable_id": "s223:ThreeWayValve",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1111": "A `ThreeWayValve` shall have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1111": "b--7405785733470524969"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ThreeWayValve> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Three way valve\" ;\n    rdfs:comment \"A `Valve` that can divert a fluid in one of three directions.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Valve> ;\n    sh:property [ rdfs:comment \"A `ThreeWayValve` shall have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`.\" ;\n            sh:message \"s223: A `ThreeWayValve` shall have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`.\" ;\n            sh:minCount 3 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1111": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ThreeWayValve` shall have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`.\" ;\n    sh:message \"s223: A `ThreeWayValve` shall have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`.\" ;\n    sh:minCount 3 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#TwoWayValve": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1116",
      "ne833ac0ae3a945938d4d07ea87dee986b1118"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Two way valve",
    "stable_id": "s223:TwoWayValve",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1116": "A `TwoWayValve` shall have at least one inlet.",
      "ne833ac0ae3a945938d4d07ea87dee986b1118": "A `TwoWayValve` shall have at least one outlet."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1116": "b--3573724425323190135",
      "ne833ac0ae3a945938d4d07ea87dee986b1118": "b-7947139335249591626"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#TwoWayValve> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Two way valve\" ;\n    rdfs:comment \"A `Valve` that can divert a fluid in one of two directions.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Valve> ;\n    sh:property [ rdfs:comment \"A `TwoWayValve` shall have at least one inlet.\" ;\n            sh:message \"s223: A `TwoWayValve` shall have at least one inlet.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ],\n        [ rdfs:comment \"A `TwoWayValve` shall have at least one outlet.\" ;\n            sh:message \"s223: A `TwoWayValve` shall have at least one outlet.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1116": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TwoWayValve` shall have at least one inlet.\" ;\n    sh:message \"s223: A `TwoWayValve` shall have at least one inlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1118": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TwoWayValve` shall have at least one outlet.\" ;\n    sh:message \"s223: A `TwoWayValve` shall have at least one outlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#VariableFrequencyDrive": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1133",
      "ne833ac0ae3a945938d4d07ea87dee986b1128",
      "ne833ac0ae3a945938d4d07ea87dee986b1129"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Variable frequency drive",
    "stable_id": "s223:VariableFrequencyDrive",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1133": "A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1128": "If the relation `connectedTo` is present it shall associate the `VariableFrequencyDrive` with a `Equipment`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1129": "A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1133": "b--7822042527911016100",
      "ne833ac0ae3a945938d4d07ea87dee986b1128": "b--1611531302417863083",
      "ne833ac0ae3a945938d4d07ea87dee986b1129": "b-7282444906008976390"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#VariableFrequencyDrive> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Variable frequency drive\" ;\n    rdfs:comment \"A piece of `Equipment` that varies its output frequency to vary the rotating speed and torque of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"If the relation `connectedTo` is present it shall associate the `VariableFrequencyDrive` with a `Equipment`.\" ;\n            sh:class <http://data.ashrae.org/standard223#Equipment> ;\n            sh:message \"s223: If the relation `connectedTo` is present it shall associate the `VariableFrequencyDrive` with a `Equipment`.\" ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ],\n        [ rdfs:comment \"A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n            sh:severity sh:Warning ],\n        [ rdfs:comment \"A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:message \"s223: A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1133": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1128": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedTo` is present it shall associate the `VariableFrequencyDrive` with a `Equipment`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: If the relation `connectedTo` is present it shall associate the `VariableFrequencyDrive` with a `Equipment`.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1129": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#WaterOutlet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1144",
      "ne833ac0ae3a945938d4d07ea87dee986b1140"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Water outlet",
    "stable_id": "s223:WaterOutlet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1144": "A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1140": "A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1144": "b--3659784335888987666",
      "ne833ac0ae3a945938d4d07ea87dee986b1140": "b-7245750254661718006"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#WaterOutlet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Water outlet\" ;\n    rdfs:comment \"A piece of `Equipment` that contains one or more pipe fittings for connecting plumbing equipment (e.g., `Faucet`) to a plumbing system.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`.\" ;\n            sh:message \"s223: A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1144": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1140": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#Window": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1553",
      "ne833ac0ae3a945938d4d07ea87dee986b1562"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Window",
    "stable_id": "s223:Window",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1553": "A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1562": "A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1553": "b-3815531517427299795",
      "ne833ac0ae3a945938d4d07ea87dee986b1562": "b-8545121660889006310"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#Window> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Window\" ;\n    rdfs:comment \"A piece of `Equipment` that provides a pathway for `EM-Light` or `Fluid-Air` (or both) to flow from a room to another room or the building exterior through a vertical or nearly vertical area of the room envelope.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n            sh:message \"s223: A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                            sh:severity sh:Warning ] ] ],\n        [ rdfs:comment \"A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n            sh:message \"s223: A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                            sh:severity sh:Warning ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1553": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:message \"s223: A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1562": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:message \"s223: A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#WindowShade": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "Window shade",
    "stable_id": "s223:WindowShade",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#WindowShade> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Window shade\" ;\n    rdfs:comment \"A piece of `Equipment` that can be adjusted to allow, regulate, or stop the flow of light through a `Window`. \" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#WiredEthernetOutlet": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b1172",
      "ne833ac0ae3a945938d4d07ea87dee986b1176"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Wired ethernet outlet",
    "stable_id": "s223:WiredEthernetOutlet",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1172": "A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`.",
      "ne833ac0ae3a945938d4d07ea87dee986b1176": "A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1172": "b--3661736500690653719",
      "ne833ac0ae3a945938d4d07ea87dee986b1176": "b-2396426095304862629"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#WiredEthernetOutlet> a <http://data.ashrae.org/standard223#Class>,\n        sh:NodeShape ;\n    rdfs:label \"Wired ethernet outlet\" ;\n    rdfs:comment \"A piece of `Equipment` that contains one or more receptacles for connecting electrical equipment to a wired Ethernet communication network, typically via a wired Ethernet cable.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Equipment> ;\n    sh:property [ rdfs:comment \"A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`.\" ;\n            sh:message \"s223: A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-WiredEthernet> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n        [ rdfs:comment \"A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`.\" ;\n            sh:message \"s223: A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-WiredEthernet> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1172": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:message \"s223: A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-WiredEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b1176": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:message \"s223: A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-WiredEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "pub:AnnexA": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:AnnexA",
    "stable_id": "pub:AnnexA",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:AnnexA> ns1:clause \"Annex A\" ;\n    ns1:title \" - RDF REPRESENTATION OF THIS STANDARD (NORMATIVE)\" ;\n    rdfs:comment \"\"\"The text of this standard was generated from an RDF Model. An electronic repository containing a normative Turtle\nrepresentation of the model can be found at [https://data.ashrae.org/bacnet/223p/223p.ttl](https://data.ashrae.org/bacnet/223p/223p.ttl).\nA user may wish to use electronic tools to browse and study the details of the\nstandard, use the equipment types defined in the standard to build a building-specific information model, apply the SHACL\nconstraints to test a building specific model for conformance to the standard, or other uses.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "pub:AnnexB": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "pub:AnnexB",
    "stable_id": "pub:AnnexB",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\n<pub:AnnexB> ns1:clause \"Annex B\" ;\n    ns1:subclauses ( ns1:g36components ns1:VAV_4-1 ns1:VAV_4-2 ns1:FPTU_4-3 ns1:DDTU_4-7 ns1:DDTU_4-8 ns1:MZ-VAV-AHU_4-9 ns1:DD-AHU_4-10 ns1:SZ-VAV-AHU_4-11 ) ;\n    ns1:title \" - ASHRAE GUIDELINE 36 EXTENSION (INFORMATIVE)\" ;\n    rdfs:comment \"\"\"This extension uses the concepts defined in the 223 standard to model the ASHRAE Guideline 36 data requirements for air-side equipment, defined in Section 4 of ASHRAE Guideline 36-2024.\nThese requirements are modeled as classes that use SHACL constraints to define how the equipment should be modeled in 223, focusing on the data points needed for Guideline 36 control sequences.\nThese classes can be used to ensure that a model has the metadata necessary to support Guideline 36 sequences. They can be used to validate existing models against the requirements of Guideline 36 or to support modeling of compliant systems.\nThey can also be used to create templates or support tooling that creates models to match the defined constraints. \nWe have also included SHACL inference rules to infer labels for equipment within an existing 223 model, where modeling of the equipment satisfies the constraints defined for the Guideline 36 classes. \nThis can support querying and semantic interoperability between models created with and without use of this extension. \nAdditionally, this section includes example models of the systems presented in the Informative Appendix A of Guideline 36. \nThis content is intended to serve as an example of how the 223 standard can be extended to create higher level classes specific to an application, that can be useful for both validation and inference. \nIt is also intended to provide examples of how equipment can be modeled using 223.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#g36components": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:g36components",
    "stable_id": "doc:g36components",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:g36components ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> <http://data.ashrae.org/standard223/1.0/extensions/g36#DamperAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamperAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoilAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoilAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoilAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroupAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> <http://data.ashrae.org/standard223/1.0/extensions/g36#FanAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFDAnnotation> ) ;\n    ns1:title \"Model Components\" ;\n    rdfs:comment \"\"\"\nThis section describes the classes representing common components used in this extension.\nThese components are not directly defined within Section 4 of Guideline 36, but are shared between the many systems described.\nFor example, g36:VAVTerminalCoolingOnly (see {g36:VAVTerminalCoolingOnly}),\ng36:VAVTerminalWithReheat (see {g36:VAVTerminalWithReheat}),\ng36:FanPoweredTerminal (see {g36:FanPoweredTerminal}),\ng36:DualDuctTerminalWithInletSensors (see {g36:DualDuctTerminalWithInletSensors}),\nand g36:DualDuctTerminalWithDischargeSensor (see {g36:DualDuctTerminalWithDischargeSensor})\nall share requirements for what properties a Zone must have.\nThe Guideline 36 classes defined in subsequent sections are composed of the following components.\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#Damper": {
    "simple_constraints": [
      "http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Damper",
    "stable_id": "g36:Damper",
    "labels": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1": "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty."
    },
    "stable_ids": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1": "g36:DamperOrShape1"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Damper\" ;\n    rdfs:comment \"A damper with an analog or two binary position command properties.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Damper> .\n\n",
    "cbds": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> a rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Damper Or Shape 1\" ;\n    rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n    sh:message \"g36: A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] [ sh:property [ rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] ] ) ;\n    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DamperAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1182"],
    "label": "g36:DamperAnnotation",
    "stable_id": "g36:DamperAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1182": "If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1182": "b--524155380631109979"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DamperAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper>,\n                <http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Damper> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1182": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b440"],
    "complex_constraints": [],
    "rules": [],
    "label": "Two Position Damper",
    "stable_id": "g36:TwoPositionDamper",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b440": "A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b440": "b-4126330090466605901"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Two Position Damper\" ;\n    rdfs:comment \"A damper that can take two positions: fully open and fully closed.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Damper> ;\n    sh:property [ rdfs:comment \"A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty.\" ;\n            sh:message \"g36: A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b440": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty.\" ;\n    sh:message \"g36: A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamperAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1225"],
    "label": "g36:TwoPositionDamperAnnotation",
    "stable_id": "g36:TwoPositionDamperAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1225": "If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1225": "b-7342497189810758684"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamperAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Damper> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1225": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b177"],
    "complex_constraints": [],
    "rules": [],
    "label": "HotWater/ReheatCoil",
    "stable_id": "g36:HotWaterCoil",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b177": "The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b177": "b--1770099051353511483"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"HotWater/ReheatCoil\" ;\n    rdfs:comment \"A hot water coil connected to a control valve.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#HeatingCoil> ;\n    sh:property [ rdfs:comment \"The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo.\" ;\n            sh:message \"g36: The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b177": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo.\" ;\n    sh:message \"g36: The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoilAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1190"],
    "label": "g36:HotWaterCoilAnnotation",
    "stable_id": "g36:HotWaterCoilAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1190": "If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1190": "b--8089095346510998717"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoilAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#HeatingCoil> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1190": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b133"],
    "complex_constraints": [],
    "rules": [],
    "label": "Electric Heating Coil",
    "stable_id": "g36:ElectricHeatingCoil",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b133": "An electric heating coil shall have at least one analog heating command property using a relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b133": "b--5272665147421213536"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Electric Heating Coil\" ;\n    rdfs:comment \"An electrical heating element with an analog heating command.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ElectricResistanceElement> ;\n    sh:property [ rdfs:comment \"An electric heating coil shall have at least one analog heating command property using a relation hasProperty.\" ;\n            sh:message \"g36: An electric heating coil shall have at least one analog heating command property using a relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b133": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An electric heating coil shall have at least one analog heating command property using a relation hasProperty.\" ;\n    sh:message \"g36: An electric heating coil shall have at least one analog heating command property using a relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoilAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1186"],
    "label": "g36:ElectricHeatingCoilAnnotation",
    "stable_id": "g36:ElectricHeatingCoilAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1186": "If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1186": "b-3573900721934863867"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoilAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#ElectricResistanceElement> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1186": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve": {
    "simple_constraints": [
      "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Hot Water Valve",
    "stable_id": "g36:HotWaterValve",
    "labels": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1": "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."
    },
    "stable_ids": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1": "g36:HotWaterValveOrShape1"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Hot Water Valve\" ;\n    rdfs:comment \"A valve that controls the flow of hot water through a hot water coil.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Valve> .\n\n",
    "cbds": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> a rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Hot Water Valve Or Shape 1\" ;\n    rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:message \"g36: A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] [ sh:property [ rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] ] ) ;\n    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1191"],
    "label": "g36:HotWaterValveAnnotation",
    "stable_id": "g36:HotWaterValveAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1191": "If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1191": "b-8415562746135746074"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve>,\n                <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Valve> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1191": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b20"],
    "complex_constraints": [],
    "rules": [],
    "label": "ChilledWaterCoil",
    "stable_id": "g36:ChilledWaterCoil",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b20": "The ChilledWaterCoil shall be connected to a ChilledWaterValve using the relation connectedTo."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b20": "b-3698611925187125181"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"ChilledWaterCoil\" ;\n    rdfs:comment \"A cooling coil with a connected chilled water valve.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#CoolingCoil> ;\n    sh:property [ rdfs:comment \"The ChilledWaterCoil shall be connected to a ChilledWaterValve using the relation connectedTo.\" ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b20": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The ChilledWaterCoil shall be connected to a ChilledWaterValve using the relation connectedTo.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoilAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1180"],
    "label": "g36:ChilledWaterCoilAnnotation",
    "stable_id": "g36:ChilledWaterCoilAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1180": "If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1180": "b--8207054729200881158"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoilAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#CoolingCoil> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1180": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve": {
    "simple_constraints": [
      "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Chilled Water Valve",
    "stable_id": "g36:ChilledWaterValve",
    "labels": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1": "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."
    },
    "stable_ids": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1": "g36:ChilledWaterValveOrShape1"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Chilled Water Valve\" ;\n    rdfs:comment \"A valve that controls the flow of chilled water through a chilled water coil.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Valve> .\n\n",
    "cbds": {
      "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> a rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Chilled Water Valve Or Shape 1\" ;\n    rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:message \"g36: A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] [ sh:property [ rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] ] ) ;\n    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1181"],
    "label": "g36:ChilledWaterValveAnnotation",
    "stable_id": "g36:ChilledWaterValveAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1181": "If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1181": "b-1570973337535376978"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve>,\n                <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Valve> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1181": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#Zone": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b481",
      "ne833ac0ae3a945938d4d07ea87dee986b486",
      "ne833ac0ae3a945938d4d07ea87dee986b476",
      "ne833ac0ae3a945938d4d07ea87dee986b498",
      "ne833ac0ae3a945938d4d07ea87dee986b475"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Zone",
    "stable_id": "g36:Zone",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b481": "A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable.",
      "ne833ac0ae3a945938d4d07ea87dee986b486": "A Zone shall have at least one window switch on-off property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b476": "A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used.",
      "ne833ac0ae3a945938d4d07ea87dee986b498": "A Zone shall have at least one binary zone occupancy property using the relation hasProperty",
      "ne833ac0ae3a945938d4d07ea87dee986b475": "A Zone shall have at least one Domain-HVAC using the relation hasDomain. "
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b481": "b-2192813299036851634",
      "ne833ac0ae3a945938d4d07ea87dee986b486": "b-5028516825149344787",
      "ne833ac0ae3a945938d4d07ea87dee986b476": "b--4786555838009476538",
      "ne833ac0ae3a945938d4d07ea87dee986b498": "b--5961441527133274600",
      "ne833ac0ae3a945938d4d07ea87dee986b475": "b-2572602834985545946"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Zone\" ;\n    rdfs:comment \"A thermal zone with the points required for Guideline 36 control sequences. It is a collection of s223:DomainSpace instances.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Zone> ;\n    sh:property [ rdfs:comment \"A Zone shall have at least one Domain-HVAC using the relation hasDomain. \" ;\n            sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n            sh:message \"g36: A Zone shall have at least one Domain-HVAC using the relation hasDomain. \" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n        [ rdfs:comment \"A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used.\" ;\n            sh:message \"g36: A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Constituent-CO2> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#ofConstituent> ],\n                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ;\n            sh:severity sh:Info ],\n        [ rdfs:comment \"A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable.\" ;\n            sh:message \"g36: A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Dimensioned-Delta> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ;\n            sh:qualifiedValueShapesDisjoint true ;\n            sh:severity sh:Info ],\n        [ rdfs:comment \"A Zone shall have at least one window switch on-off property using the relation hasProperty.\" ;\n            sh:message \"g36: A Zone shall have at least one window switch on-off property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Binary-OnOff> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ],\n                                [ rdfs:comment \"Property shall be measured at a window.\" ;\n                                    sh:class <http://data.ashrae.org/standard223#Window> ;\n                                    sh:path [ sh:alternativePath ( ( [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] <http://data.ashrae.org/standard223#hasObservationLocation> ) [ sh:inversePath <http://data.ashrae.org/standard223#hasProperty> ] ) ] ] ] ] ;\n            sh:severity sh:Info ],\n        [ rdfs:comment \"A Zone shall have at least one binary zone occupancy property using the relation hasProperty\" ;\n            sh:message \"g36: A Zone shall have at least one binary zone occupancy property using the relation hasProperty\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-Occupancy> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ;\n            sh:severity sh:Info ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b481": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable.\" ;\n    sh:message \"g36: A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Dimensioned-Delta> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true ;\n    sh:severity sh:Info .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b486": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least one window switch on-off property using the relation hasProperty.\" ;\n    sh:message \"g36: A Zone shall have at least one window switch on-off property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Binary-OnOff> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ],\n                        [ rdfs:comment \"Property shall be measured at a window.\" ;\n                            sh:class <http://data.ashrae.org/standard223#Window> ;\n                            sh:path [ sh:alternativePath ( ( [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] <http://data.ashrae.org/standard223#hasObservationLocation> ) [ sh:inversePath <http://data.ashrae.org/standard223#hasProperty> ] ) ] ] ] ] ;\n    sh:severity sh:Info .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b476": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used.\" ;\n    sh:message \"g36: A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Constituent-CO2> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#ofConstituent> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ;\n    sh:severity sh:Info .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b498": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least one binary zone occupancy property using the relation hasProperty\" ;\n    sh:message \"g36: A Zone shall have at least one binary zone occupancy property using the relation hasProperty\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-Occupancy> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ;\n    sh:severity sh:Info .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b475": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least one Domain-HVAC using the relation hasDomain. \" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n    sh:message \"g36: A Zone shall have at least one Domain-HVAC using the relation hasDomain. \" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1228"],
    "label": "g36:ZoneAnnotation",
    "stable_id": "g36:ZoneAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1228": "If an instance of `Zone` matches the constraints defined by g36:Zone, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1228": "b-103659426518091449"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of `Zone` matches the constraints defined by g36:Zone, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Zone> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1228": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of `Zone` matches the constraints defined by g36:Zone, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b502",
      "ne833ac0ae3a945938d4d07ea87dee986b503"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Zone Group",
    "stable_id": "g36:ZoneGroup",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b502": "A ZoneGroup shall have the Domain HVAC using the relation hasDomain.",
      "ne833ac0ae3a945938d4d07ea87dee986b503": "A ZoneGroup shall contain at least one Zone using the relation contains."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b502": "b-2528608358828647827",
      "ne833ac0ae3a945938d4d07ea87dee986b503": "b-7126483817381395843"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Zone Group\" ;\n    rdfs:comment \"A ZoneGroup is a grouping of zones that may be scheduled together. Zone groupings must be assigned based on rules in Clause 3.1.3 of Guideline 36.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#ZoneGroup> ;\n    sh:property [ rdfs:comment \"A ZoneGroup shall have the Domain HVAC using the relation hasDomain.\" ;\n            sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n            sh:message \"g36: A ZoneGroup shall have the Domain HVAC using the relation hasDomain.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n        [ rdfs:comment \"A ZoneGroup shall contain at least one Zone using the relation contains.\" ;\n            sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n            sh:message \"g36: A ZoneGroup shall contain at least one Zone using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b502": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A ZoneGroup shall have the Domain HVAC using the relation hasDomain.\" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n    sh:message \"g36: A ZoneGroup shall have the Domain HVAC using the relation hasDomain.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b503": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A ZoneGroup shall contain at least one Zone using the relation contains.\" ;\n    sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:message \"g36: A ZoneGroup shall contain at least one Zone using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroupAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1229"],
    "label": "g36:ZoneGroupAnnotation",
    "stable_id": "g36:ZoneGroupAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1229": "If an instance of `ZoneGroup` matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1229": "b--931152599877203527"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroupAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of `ZoneGroup` matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#ZoneGroup> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1229": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of `ZoneGroup` matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#Fan": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b137"],
    "complex_constraints": [],
    "rules": [],
    "label": "Fan",
    "stable_id": "g36:Fan",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b137": "A Fan shall have at least one Start/Stop command using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b137": "b--200389427673223826"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Fan\" ;\n    rdfs:comment \"A fan with a start/stop command.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#Fan> ;\n    sh:property [ rdfs:comment \"A Fan shall have at least one Start/Stop command using the relation hasProperty.\" ;\n            sh:message \"g36: A Fan shall have at least one Start/Stop command using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Binary-OnOff> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b137": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Fan shall have at least one Start/Stop command using the relation hasProperty.\" ;\n    sh:message \"g36: A Fan shall have at least one Start/Stop command using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Binary-OnOff> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#FanAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1187"],
    "label": "g36:FanAnnotation",
    "stable_id": "g36:FanAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1187": "If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1187": "b-2603940971080264656"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#FanAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Fan> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1187": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b173"],
    "complex_constraints": [],
    "rules": [],
    "label": "FanWithVFD",
    "stable_id": "g36:FanWithVFD",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b173": "A fan with VFD shall have at least one fan speed command using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b173": "b--8118165994762771699"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"FanWithVFD\" ;\n    rdfs:comment \"A fan controlled by a VFD.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n    sh:property [ rdfs:comment \"A fan with VFD shall have at least one fan speed command using the relation hasProperty.\" ;\n            sh:message \"g36: A fan with VFD shall have at least one fan speed command using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b173": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A fan with VFD shall have at least one fan speed command using the relation hasProperty.\" ;\n    sh:message \"g36: A fan with VFD shall have at least one fan speed command using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFDAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1189"],
    "label": "g36:FanWithVFDAnnotation",
    "stable_id": "g36:FanWithVFDAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1189": "If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1189": "b--988321508371107737"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFDAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Fan> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1189": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#VAV_4-1": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:VAV_4-1",
    "stable_id": "doc:VAV_4-1",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:VAV_4-1 ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnlyAnnotation> ns1:VAVTerminalCoolingOnlyExample ) ;\n    ns1:title \"VAV Terminal Unit - Cooling Only\" ;\n    rdfs:comment \"This section describes the VAV Terminal Unit - Cooling Only class defined by this extension. Constraints are based on Guideline 36 Section 4.1.\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b449",
      "ne833ac0ae3a945938d4d07ea87dee986b445",
      "ne833ac0ae3a945938d4d07ea87dee986b456"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "VAVTerminalCoolingOnly",
    "stable_id": "g36:VAVTerminalCoolingOnly",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b449": "The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b445": "The VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone",
      "ne833ac0ae3a945938d4d07ea87dee986b456": "The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b449": "b-5108722287735877826",
      "ne833ac0ae3a945938d4d07ea87dee986b445": "b--4722426310698047260",
      "ne833ac0ae3a945938d4d07ea87dee986b456": "b-1831987019538548524"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"VAVTerminalCoolingOnly\" ;\n    rdfs:comment \"An air-terminal unit assembly having one ducted air inlet and a damper for regulating the airflow rate.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#SingleDuctTerminal> ;\n    sh:property [ rdfs:comment \"The VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone\" ;\n            sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n            sh:message \"g36: VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                            sh:minCount 1 ;\n                            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] ] ] ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ],\n        [ rdfs:comment \"The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n            sh:message \"g36: The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains.\" ;\n            sh:message \"g36: The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b449": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b445": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"g36: VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                    sh:minCount 1 ;\n                    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] ] ] ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b456": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains.\" ;\n    sh:message \"g36: The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnlyAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1226"],
    "label": "g36:VAVTerminalCoolingOnlyAnnotation",
    "stable_id": "g36:VAVTerminalCoolingOnlyAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1226": "If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalCoolingOnly, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1226": "b--2797641484525081700"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnlyAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalCoolingOnly, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#SingleDuctTerminal> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1226": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalCoolingOnly, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#VAVTerminalCoolingOnlyExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:VAVTerminalCoolingOnlyExample",
    "stable_id": "doc:VAVTerminalCoolingOnlyExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:VAVTerminalCoolingOnlyExample ns1:title \"Example VAV Terminal Unit - Cooling Only\" ;\n    rdfs:comment \"\"\"\nVAV Terminal Unit - Cooling Only based on Figure A-1. [Link to Model](https://models.open223.info/guideline36-2021-A-1.ttl)\n\n![Guideline 36 Figure A-1.](figures/g36-figure-a-1.png)\n\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#VAV_4-2": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:VAV_4-2",
    "stable_id": "doc:VAV_4-2",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:VAV_4-2 ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheatAnnotation> ns1:VAVTerminalWithReheatExample ) ;\n    ns1:title \"VAV Terminal Unit with Reheat\" ;\n    rdfs:comment \"This section describes the VAV Terminal Unit with Reheat described in Section 4.2 and Appendix A, Figure A-2 (ASHRAE Guideline 36-2024)\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b462",
      "ne833ac0ae3a945938d4d07ea87dee986b458",
      "ne833ac0ae3a945938d4d07ea87dee986b468"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "VAVTerminalWithReheat",
    "stable_id": "g36:VAVTerminalWithReheat",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b462": "The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b458": "The VAVTerminalWithReheat connects to Domain Space in a g36:Zone",
      "ne833ac0ae3a945938d4d07ea87dee986b468": "The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b462": "b-4369682814595293336",
      "ne833ac0ae3a945938d4d07ea87dee986b458": "b-6499346106322517987",
      "ne833ac0ae3a945938d4d07ea87dee986b468": "b-9139809755167625599"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"VAVTerminalWithReheat\" ;\n    rdfs:comment \"An air-terminal unit assembly having one ducted air inlet, a damper, and a reheat coil for regulating the airflow rate and discharge air temperature.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n    sh:property [ rdfs:comment \"The VAVTerminalWithReheat connects to Domain Space in a g36:Zone\" ;\n            sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n            sh:message \"g36: The VAVTerminalWithReheat connects to Domain Space in a g36:Zone\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                            sh:minCount 1 ;\n                            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] ] ] ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ],\n        [ rdfs:comment \"The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n            sh:message \"g36: The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] ],\n        [ rdfs:comment \"The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n            sh:message \"g36: The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b462": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:message \"g36: The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b458": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalWithReheat connects to Domain Space in a g36:Zone\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"g36: The VAVTerminalWithReheat connects to Domain Space in a g36:Zone\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                    sh:minCount 1 ;\n                    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] ] ] ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b468": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheatAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1227"],
    "label": "g36:VAVTerminalWithReheatAnnotation",
    "stable_id": "g36:VAVTerminalWithReheatAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1227": "If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalWithReheat, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1227": "b-4822708786053081405"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheatAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalWithReheat, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#SingleDuctTerminal> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1227": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalWithReheat, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#VAVTerminalWithReheatExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:VAVTerminalWithReheatExample",
    "stable_id": "doc:VAVTerminalWithReheatExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:VAVTerminalWithReheatExample ns1:title \"Example VAV Terminal Unit With Reheat\" ;\n    rdfs:comment \"\"\"\nVAV Terminal Unit With Reheat based on Figure A-2. [Link to Model](https://models.open223.info/guideline36-2021-A-2.ttl)\n![Guideline 36 Figure A-2.](figures/g36-figure-a-2.png)\n\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#FPTU_4-3": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:FPTU_4-3",
    "stable_id": "doc:FPTU_4-3",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:FPTU_4-3 ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminalAnnotation> ns1:FanPoweredTerminalExample ns1:ParallelFanPoweredTerminalExample ) ;\n    ns1:title \"Fan Powered Terminal Unit\" ;\n    rdfs:comment \"\"\"\nThis section describes the classes and example model of the Fan Powered Terminal Unit \n(Series or Parallel, Constant or Variable Speed Fan) described in Section 4.3.\"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b145",
      "ne833ac0ae3a945938d4d07ea87dee986b152",
      "ne833ac0ae3a945938d4d07ea87dee986b160",
      "ne833ac0ae3a945938d4d07ea87dee986b167",
      "ne833ac0ae3a945938d4d07ea87dee986b154"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "FanPoweredTerminal",
    "stable_id": "g36:FanPoweredTerminal",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b145": "The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b152": "A FanPoweredTerminal shall have exactly one Damper using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b160": "The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b167": "A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b154": "A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b145": "b--1041613118576680270",
      "ne833ac0ae3a945938d4d07ea87dee986b152": "b-6251738966522022057",
      "ne833ac0ae3a945938d4d07ea87dee986b160": "b--4658539932216608154",
      "ne833ac0ae3a945938d4d07ea87dee986b167": "b-7839655197757949128",
      "ne833ac0ae3a945938d4d07ea87dee986b154": "b--5696481714925306999"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"FanPoweredTerminal\" ;\n    rdfs:comment \"An air terminal containing a fan. Airflow may pass through or be parallel to the fan. These units may also have supplemental heating or cooling.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#FanPoweredTerminal> ;\n    sh:property [ sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n            sh:message \"g36: The FanPoweredTerminal connects to Domain Space in a g36:Zone\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                            sh:minCount 1 ;\n                            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ] ] ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ],\n        [ rdfs:comment \"The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n            sh:message \"g36: The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"A FanPoweredTerminal shall have exactly one Damper using the relation contains.\" ;\n            sh:message \"g36: A FanPoweredTerminal shall have exactly one Damper using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] ],\n        [ rdfs:comment \"A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n            sh:message \"g36: A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] ],\n        [ rdfs:comment \"The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty.\" ;\n            sh:message \"g36: The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains.\" ;\n            sh:message \"g36: A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ] ) ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b145": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b152": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A FanPoweredTerminal shall have exactly one Damper using the relation contains.\" ;\n    sh:message \"g36: A FanPoweredTerminal shall have exactly one Damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b160": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b167": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains.\" ;\n    sh:message \"g36: A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ] ) ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b154": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:message \"g36: A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminalAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1188"],
    "label": "g36:FanPoweredTerminalAnnotation",
    "stable_id": "g36:FanPoweredTerminalAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1188": "If an instance of s223:FanPoweredTerminal matches the constraints defined by g36:FanPoweredTerminal, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1188": "b-324472126026911655"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminalAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:FanPoweredTerminal matches the constraints defined by g36:FanPoweredTerminal, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#FanPoweredTerminal> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1188": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:FanPoweredTerminal matches the constraints defined by g36:FanPoweredTerminal, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#FanPoweredTerminalExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:FanPoweredTerminalExample",
    "stable_id": "doc:FanPoweredTerminalExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:FanPoweredTerminalExample ns1:title \"Example Fan Powered Terminal Unit\" ;\n    rdfs:comment \"\"\"\nExample Fan Powered Terminal Unit based on Figure A-3. [Link to Model](https://models.open223.info/guideline36-2021-A-3.ttl)\n![Guideline 36 Figure A-3.](figures/g36-figure-a-3.png)\n\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#ParallelFanPoweredTerminalExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:ParallelFanPoweredTerminalExample",
    "stable_id": "doc:ParallelFanPoweredTerminalExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:ParallelFanPoweredTerminalExample ns1:title \"Example Parallel Fan Powered Terminal Unit\" ;\n    rdfs:comment \"\"\"\nExample Parallel Fan Powered Terminal Unit based on Figure A-4. [Link to Model](https://models.open223.info/guideline36-2021-A-4.ttl)\n![Guideline 36 Figure A-4.](figures/g36-figure-a-4.png)\n\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#DDTU_4-7": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:DDTU_4-7",
    "stable_id": "doc:DDTU_4-7",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:DDTU_4-7 ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensorsAnnotation> ns1:DualDuctTerminalWithInletSensorsExample ) ;\n    ns1:title \"Dual Duct Terminal Unit with Inlet Sensors\" ;\n    rdfs:comment \"This section describes the classes and example model of the Dual Duct Terminal Unit with InleI at Sensors described in Section 4.4 and Appendix A, Figure A-7 (ASHRAE Guideline 36-2024)\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b77",
      "ne833ac0ae3a945938d4d07ea87dee986b100",
      "ne833ac0ae3a945938d4d07ea87dee986b86",
      "ne833ac0ae3a945938d4d07ea87dee986b102",
      "ne833ac0ae3a945938d4d07ea87dee986b95"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "DualDuctTerminalWithInletSensors",
    "stable_id": "g36:DualDuctTerminalWithInletSensors",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b77": "The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b100": "DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains",
      "ne833ac0ae3a945938d4d07ea87dee986b86": "The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one cooling supply airflow property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b102": "DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b95": "DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b77": "b-5573005742903784321",
      "ne833ac0ae3a945938d4d07ea87dee986b100": "b--3073615627252210694",
      "ne833ac0ae3a945938d4d07ea87dee986b86": "b--8983257074391306283",
      "ne833ac0ae3a945938d4d07ea87dee986b102": "b--546144632577089990",
      "ne833ac0ae3a945938d4d07ea87dee986b95": "b--1704816331941980833"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"DualDuctTerminalWithInletSensors\" ;\n    rdfs:comment \"A dual duct air terminal mixes two independent sources of primary air. This terminal uses two inlet sensors.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#DualDuctTerminal> ;\n    sh:property [ rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains\" ;\n            sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 2 ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] ],\n        [ rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains.\" ;\n            sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ] ] ] ],\n        [ sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n            sh:message \"g36: The DualDuctTerminalWithInletSensors connects to Domain Space in a g36:Zone\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                            sh:minCount 1 ;\n                            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ] ] ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ],\n        [ rdfs:comment \"The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty.\" ;\n            sh:message \"g36: The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                            sh:qualifiedMinCount 1 ;\n                                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one cooling supply airflow property using the relation hasProperty.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                            sh:qualifiedMinCount 1 ;\n                                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains.\" ;\n            sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b77": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b100": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains\" ;\n    sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b86": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one cooling supply airflow property using the relation hasProperty.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b102": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains.\" ;\n    sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b95": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains.\" ;\n    sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensorsAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1184"],
    "label": "g36:DualDuctTerminalWithInletSensorsAnnotation",
    "stable_id": "g36:DualDuctTerminalWithInletSensorsAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1184": "If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithInletSensors, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1184": "b-7950398964219916451"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensorsAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithInletSensors, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#DualDuctTerminal> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1184": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithInletSensors, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#DualDuctTerminalWithInletSensorsExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:DualDuctTerminalWithInletSensorsExample",
    "stable_id": "doc:DualDuctTerminalWithInletSensorsExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:DualDuctTerminalWithInletSensorsExample ns1:title \"Example Dual Duct Terminal Unit With Inlet Sensors\" ;\n    rdfs:comment \"\"\"\nDual Duct Terminal Unit based on Figure A-7. [Link to Model](https://models.open223.info/guideline36-2021-A-7.ttl)\n![Guideline 36 Figure A-7.](figures/g36-figure-a-7.png)\n\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#DDTU_4-8": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:DDTU_4-8",
    "stable_id": "doc:DDTU_4-8",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:DDTU_4-8 ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensorAnnotation> ns1:DualDuctTerminalWithDischargeSensorExample ) ;\n    ns1:title \"Dual Duct Terminal Unit with Discharge Sensor\" ;\n    rdfs:comment \"This section describes the classes and example model of the Dual Duct Terminal Unit with Discharge Sensor described in Section 4.5 and Appendix A, Figure A-8 (ASHRAE Guideline 36-2024)\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b71",
      "ne833ac0ae3a945938d4d07ea87dee986b66",
      "ne833ac0ae3a945938d4d07ea87dee986b54",
      "ne833ac0ae3a945938d4d07ea87dee986b61"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "DualDuctTerminalWithDischargeSensor",
    "stable_id": "g36:DualDuctTerminalWithDischargeSensor",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b71": "The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b66": "In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole.",
      "ne833ac0ae3a945938d4d07ea87dee986b54": "The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b61": "In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b71": "b--2662375520268888439",
      "ne833ac0ae3a945938d4d07ea87dee986b66": "b--3412070880393855085",
      "ne833ac0ae3a945938d4d07ea87dee986b54": "b--3258427355345709276",
      "ne833ac0ae3a945938d4d07ea87dee986b61": "b-1364350523827096135"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"DualDuctTerminalWithDischargeSensor\" ;\n    rdfs:comment \"A dual duct air terminal mixes two independent sources of primary air. This terminal uses one discharge sensor.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#DualDuctTerminal> ;\n    sh:property [ sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n            sh:message \"g36: The DualDuctTerminalWithDischargeSensor connects to Domain Space in a g36:Zone\" ;\n            sh:minCount 1 ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                            sh:minCount 1 ;\n                            sh:path [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ] ] ;\n            sh:path <http://data.ashrae.org/standard223#connectedTo> ],\n        [ rdfs:comment \"The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n            sh:message \"g36: The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole.\" ;\n            sh:message \"g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ] ] ] ],\n        [ rdfs:comment \"In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole.\" ;\n            sh:message \"g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ] ] ] ],\n        [ rdfs:comment \"The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains.\" ;\n            sh:message \"g36: The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains.\" ;\n            sh:minCount 2 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 2 ;\n            sh:qualifiedMinCount 2 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b71": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains.\" ;\n    sh:message \"g36: The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b66": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole.\" ;\n    sh:message \"g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b54": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b61": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole.\" ;\n    sh:message \"g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensorAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1183"],
    "label": "g36:DualDuctTerminalWithDischargeSensorAnnotation",
    "stable_id": "g36:DualDuctTerminalWithDischargeSensorAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1183": "If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithDischargeSensor, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1183": "b-7434117140342661444"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensorAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithDischargeSensor, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#DualDuctTerminal> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1183": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithDischargeSensor, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#DualDuctTerminalWithDischargeSensorExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:DualDuctTerminalWithDischargeSensorExample",
    "stable_id": "doc:DualDuctTerminalWithDischargeSensorExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:DualDuctTerminalWithDischargeSensorExample ns1:title \"Example Dual Duct Terminal Unit With Discharge Sensors\" ;\n    rdfs:comment \"\"\"\nDual Duct Terminal Unit With Discharge Sensors based on Figure A-8. [Link to Model](https://models.open223.info/guideline36-2021-A-8.ttl)\n![Guideline 36 Figure A-8.](figures/g36-figure-a-8.png)\n\n\"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#MZ-VAV-AHU_4-9": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:MZ-VAV-AHU_4-9",
    "stable_id": "doc:MZ-VAV-AHU_4-9",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:MZ-VAV-AHU_4-9 ns1:subclauses ( ns1:MultipleZoneVAVAirHandlingUnitExample <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnitAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamper> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamperAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMSAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDPAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamper> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefFan> <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReturnFan> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefDamper> ) ;\n    ns1:title \"Multiple Zone VAV Air Handling Unit\" ;\n    rdfs:comment \"This section describes the classes and example model of the Multiple Zone VAV Air Handling Unit described in Section 4.6 and Appendix A, Figures A-9 and A-10 (ASHRAE Guideline 36-2024)\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#MultipleZoneVAVAirHandlingUnitExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:MultipleZoneVAVAirHandlingUnitExample",
    "stable_id": "doc:MultipleZoneVAVAirHandlingUnitExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:MultipleZoneVAVAirHandlingUnitExample ns1:title \"Example Multiple Zone VAV Air Handling Unit\" ;\n    rdfs:comment \"\"\"Multiple Zone VAV Air Handling Unit based on Figure A-9. [Link to Model](https://models.open223.info/guideline36-2021-A-9.ttl).\n    ![Guideline 36 Figure A-9.](figures/g36-figure-a-9.png)\n    \"\"\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b211",
      "ne833ac0ae3a945938d4d07ea87dee986b233",
      "ne833ac0ae3a945938d4d07ea87dee986b221",
      "ne833ac0ae3a945938d4d07ea87dee986b215",
      "ne833ac0ae3a945938d4d07ea87dee986b193",
      "ne833ac0ae3a945938d4d07ea87dee986b225",
      "ne833ac0ae3a945938d4d07ea87dee986b201",
      "ne833ac0ae3a945938d4d07ea87dee986b209"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "MultipleZoneVAVAirHandlingUnit",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b211": "The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b233": "One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b221": "The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains",
      "ne833ac0ae3a945938d4d07ea87dee986b215": "The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b193": "One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one outdoor air temperature property using the relation hasProperty. ",
      "ne833ac0ae3a945938d4d07ea87dee986b225": "One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. ",
      "ne833ac0ae3a945938d4d07ea87dee986b201": "The MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b209": "The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b211": "b--7022271478737475197",
      "ne833ac0ae3a945938d4d07ea87dee986b233": "b--8001927150941527196",
      "ne833ac0ae3a945938d4d07ea87dee986b221": "b--8422553534704521232",
      "ne833ac0ae3a945938d4d07ea87dee986b215": "b--7773449419161095278",
      "ne833ac0ae3a945938d4d07ea87dee986b193": "b-1277975997095410707",
      "ne833ac0ae3a945938d4d07ea87dee986b225": "b--9174451557994773322",
      "ne833ac0ae3a945938d4d07ea87dee986b201": "b--1734281931673539145",
      "ne833ac0ae3a945938d4d07ea87dee986b209": "b-5465313810936574493"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"MultipleZoneVAVAirHandlingUnit\" ;\n    rdfs:comment \"An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit serves multiple zones.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one outdoor air temperature property using the relation hasProperty. \" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"The MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n            sh:message \"g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ] ],\n        [ rdfs:comment \"The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains.\" ;\n            sh:message \"g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n            sh:message \"g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] ],\n        [ rdfs:comment \"The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains\" ;\n            sh:message \"g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. \" ;\n            sh:message \"g36: One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. \" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n            sh:message \"g36: One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b211": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains.\" ;\n    sh:message \"g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b233": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b221": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains\" ;\n    sh:message \"g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b215": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:message \"g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b193": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one outdoor air temperature property using the relation hasProperty. \" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b225": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. \" ;\n    sh:message \"g36: One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. \" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b201": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b209": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:message \"g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnitAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1209"],
    "label": "g36:MultipleZoneVAVAirHandlingUnitAnnotation",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnitAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1209": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1209": "b-371575810446529471"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnitAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1209": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamper": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b241",
      "ne833ac0ae3a945938d4d07ea87dee986b250"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Multiple Zone VAV Air Handling Unit-Common Damper",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-CommonDamper",
    "labels": {
