      "ne833ac0ae3a945938d4d07ea87dee986b241": "For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property.",
      "ne833ac0ae3a945938d4d07ea87dee986b250": "For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b241": "b-3045650450808019368",
      "ne833ac0ae3a945938d4d07ea87dee986b250": "b-8151721235146862818"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamper> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Multiple Zone VAV Air Handling Unit-Common Damper\" ;\n    rdfs:comment \"For units with a common economizer/minimum OA damper, include the following points\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property.\" ;\n            sh:message \"g36: For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                            sh:qualifiedMinCount 1 ;\n                                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n            sh:message \"g36: For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b241": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property.\" ;\n    sh:message \"g36: For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b250": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n    sh:message \"g36: For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                        [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamperAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1192"],
    "label": "g36:MultipleZoneVAVAirHandlingUnit-CommonDamperAnnotation",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-CommonDamperAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1192": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a common economizer/minimum outdoor air damper, it will be declared as an instance of this class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1192": "b-3880535861016637491"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamperAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a common economizer/minimum outdoor air damper, it will be declared as an instance of this class.\" ;\n            sh:condition [ sh:property [ rdfs:comment \"For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#contains> ;\n                            sh:qualifiedMaxCount 1 ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                                [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ] ] ],\n                <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamper> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1192": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a common economizer/minimum outdoor air damper, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                            sh:node [ sh:property [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                        [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b257"],
    "complex_constraints": [],
    "rules": [],
    "label": "Multiple Zone VAV Air Handling Unit-OAD and AFMS",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b257": "For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b257": "b-2541580035390098014"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Multiple Zone VAV Air Handling Unit-OAD and AFMS\" ;\n    rdfs:comment \"A unit with a separate minimum outdoor air damper and AFMS\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property.\" ;\n            sh:message \"g36: For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:not [ sh:property [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ;\n                            sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ],\n                                                        [ sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                            sh:qualifiedMinCount 1 ;\n                                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Dimensioned-Minimum> ] ] ] ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b257": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property.\" ;\n    sh:message \"g36: For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:not [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ;\n                    sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                        [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ],\n                                                [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Dimensioned-Minimum> ] ] ] ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMSAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1201"],
    "label": "g36:MultipleZoneVAVAirHandlingUnit-OADandAFMSAnnotation",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-OADandAFMSAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1201": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1201": "b--7857212109364847003"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMSAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1201": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b271"],
    "complex_constraints": [],
    "rules": [],
    "label": "Multiple Zone VAV Air Handling Unit-OAD and DP",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-OADandDP",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b271": "For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b271": "b--3794456621350764394"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Multiple Zone VAV Air Handling Unit-OAD and DP\" ;\n    rdfs:comment \"A unit with a separate minimum outdoor air damper and DP sensor\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property.\" ;\n            sh:message \"g36: For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n                    sh:node [ sh:not [ sh:property [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ;\n                            sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b271": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property.\" ;\n    sh:message \"g36: For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:node [ sh:not [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ;\n                    sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                        [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDPAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1202"],
    "label": "g36:MultipleZoneVAVAirHandlingUnit-OADandDPAnnotation",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-OADandDPAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1202": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandDP, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1202": "b--5520022508352987091"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDPAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandDP, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1202": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandDP, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamper": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b283",
      "ne833ac0ae3a945938d4d07ea87dee986b296"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Multiple Zone VAV Air Handling Unit With Relief Damper",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamper",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b283": "For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.",
      "ne833ac0ae3a945938d4d07ea87dee986b296": "For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b283": "b--2994860899311851660",
      "ne833ac0ae3a945938d4d07ea87dee986b296": "b--3615163025956342601"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamper> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Multiple Zone VAV Air Handling Unit With Relief Damper\" ;\n    rdfs:comment \"A unit with an actuated relief damper but no relief fan\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n            sh:path ( [ sh:oneOrMorePath <http://data.ashrae.org/standard223#connectedTo> ] sh:zeroOrOnePath [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ) ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n                                [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n            sh:message \"g36: For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b283": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n    sh:path ( [ sh:oneOrMorePath <http://data.ashrae.org/standard223#connectedTo> ] sh:zeroOrOnePath [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ) ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n                        [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b296": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n    sh:message \"g36: For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1203"],
    "label": "g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1203": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief damper, it will be declared as an instance of this class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1203": "b-5840289715606280006"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamperAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief damper, it will be declared as an instance of this class.\" ;\n            sh:condition [ sh:property [ rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#contains> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] ],\n                <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1203": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief damper, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                                            sh:maxCount 1 ;\n                                            sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefFan": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b300",
      "ne833ac0ae3a945938d4d07ea87dee986b305"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Multiple Zone VAV Air Handling Unit With Relief Fan",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-WithReliefFan",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b300": "For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.",
      "ne833ac0ae3a945938d4d07ea87dee986b305": "For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b300": "b--3279637965912719756",
      "ne833ac0ae3a945938d4d07ea87dee986b305": "b--2768090283192411313"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefFan> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Multiple Zone VAV Air Handling Unit With Relief Fan\" ;\n    rdfs:comment \"A unit with a relief fan\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n            sh:message \"g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ],\n        [ rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property.\" ;\n            sh:message \"g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b300": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n    sh:message \"g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b305": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property.\" ;\n    sh:message \"g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReturnFan": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b323",
      "ne833ac0ae3a945938d4d07ea87dee986b310",
      "ne833ac0ae3a945938d4d07ea87dee986b336",
      "ne833ac0ae3a945938d4d07ea87dee986b353",
      "ne833ac0ae3a945938d4d07ea87dee986b357",
      "ne833ac0ae3a945938d4d07ea87dee986b340"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Multiple Zone VAV Air Handling Unit With Return Fan",
    "stable_id": "g36:MultipleZoneVAVAirHandlingUnit-WithReturnFan",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b323": "For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property.",
      "ne833ac0ae3a945938d4d07ea87dee986b310": "For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property.",
      "ne833ac0ae3a945938d4d07ea87dee986b336": "For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper.",
      "ne833ac0ae3a945938d4d07ea87dee986b353": "For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.",
      "ne833ac0ae3a945938d4d07ea87dee986b357": "For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.",
      "ne833ac0ae3a945938d4d07ea87dee986b340": "For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b323": "b--5402323431606427164",
      "ne833ac0ae3a945938d4d07ea87dee986b310": "b-3277996121295741918",
      "ne833ac0ae3a945938d4d07ea87dee986b336": "b--4414119676427235174",
      "ne833ac0ae3a945938d4d07ea87dee986b353": "b--4026379024740326773",
      "ne833ac0ae3a945938d4d07ea87dee986b357": "b--1607982836815779891",
      "ne833ac0ae3a945938d4d07ea87dee986b340": "b-1351683594452883854"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReturnFan> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Multiple Zone VAV Air Handling Unit With Return Fan\" ;\n    rdfs:comment \"A unit with a return fan\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property.\" ;\n            sh:message \"g36: For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                            sh:node [ sh:property [ sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                            sh:qualifiedMinCount 1 ;\n                                                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                                                    sh:maxCount 1 ;\n                                                                                    sh:minCount 1 ;\n                                                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                                                    sh:maxCount 1 ;\n                                                                                    sh:minCount 1 ;\n                                                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ],\n                        [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property.\" ;\n            sh:message \"g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ],\n                        [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                            sh:node [ sh:property [ sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                            sh:qualifiedMinCount 1 ;\n                                                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                                                    sh:maxCount 1 ;\n                                                                                    sh:minCount 1 ;\n                                                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                                                    sh:maxCount 1 ;\n                                                                                    sh:minCount 1 ;\n                                                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ] ] ],\n        [ rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper.\" ;\n            sh:message \"g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Exhaust> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property.\" ;\n            sh:message \"g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                            sh:node [ sh:property [ sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                            sh:qualifiedMinCount 1 ;\n                                                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                                                    sh:maxCount 1 ;\n                                                                                    sh:minCount 1 ;\n                                                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                                                    sh:maxCount 1 ;\n                                                                                    sh:minCount 1 ;\n                                                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ],\n                        [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n            sh:message \"g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n            sh:message \"g36: For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n            sh:minCount 1 ;\n            sh:path ( <http://data.ashrae.org/standard223#connectedTo> <http://data.ashrae.org/standard223#connectedTo> [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] <http://data.ashrae.org/standard223#hasProperty> ) ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ;\n    sh:severity sh:Info .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b323": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property.\" ;\n    sh:message \"g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ],\n                [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b310": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property.\" ;\n    sh:message \"g36: For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ],\n                [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b336": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper.\" ;\n    sh:message \"g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Exhaust> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b353": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n    sh:message \"g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b357": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n    sh:message \"g36: For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n    sh:minCount 1 ;\n    sh:path ( <http://data.ashrae.org/standard223#connectedTo> <http://data.ashrae.org/standard223#connectedTo> [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] <http://data.ashrae.org/standard223#hasProperty> ) ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b340": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property.\" ;\n    sh:message \"g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ],\n                [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefDamper": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b396"],
    "complex_constraints": [],
    "rules": [],
    "label": "Single Zone VAV Air Handling Unit With Relief Damper",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit-WithReliefDamper",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b396": "the SingleZoneVAVAirHandlingUnit contains a relief air damper with a modulating actuator."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b396": "b-4755348826203393385"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefDamper> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Single Zone VAV Air Handling Unit With Relief Damper\" ;\n    rdfs:comment \"A SingleZoneVAVAirHandlingUnit with a relief air damper and no relief fan\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"the SingleZoneVAVAirHandlingUnit contains a relief air damper with a modulating actuator.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ],\n                                [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b396": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"the SingleZoneVAVAirHandlingUnit contains a relief air damper with a modulating actuator.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ],\n                        [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n"
    }
  },
  "http://sample.org/doc#DD-AHU_4-10": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:DD-AHU_4-10",
    "stable_id": "doc:DD-AHU_4-10",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:DD-AHU_4-10 ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnitAnnotation> ns1:DualFanDualDuctAirHandlingUnitExample ) ;\n    ns1:title \"Dual Fan Dual Duct Air Handling Unit\" ;\n    rdfs:comment \"This section describes the classes and example model of the Dual Fan Dual Duct Air Handling Unit described in Section 4.7 and Appendix A, Figure A-11 (ASHRAE Guideline 36-2024)\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b115",
      "ne833ac0ae3a945938d4d07ea87dee986b127",
      "ne833ac0ae3a945938d4d07ea87dee986b119",
      "ne833ac0ae3a945938d4d07ea87dee986b107"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "DualFanDualDuctAirHandlingUnit",
    "stable_id": "g36:DualFanDualDuctAirHandlingUnit",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b115": "The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b127": "The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b119": "A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b107": "A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b115": "b-5490807384060494241",
      "ne833ac0ae3a945938d4d07ea87dee986b127": "b--7083842688515569883",
      "ne833ac0ae3a945938d4d07ea87dee986b119": "b-3679243388010247901",
      "ne833ac0ae3a945938d4d07ea87dee986b107": "b--2340820224430042658"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"DualFanDualDuctAirHandlingUnit\" ;\n    rdfs:comment \"DualFanDualDuctAirHandlingUnit\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n            sh:message \"g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n            sh:message \"g36: The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n            sh:message \"g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n            sh:message \"g36: The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b115": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:message \"g36: The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b127": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:message \"g36: The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b119": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b107": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n    sh:message \"g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnitAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1185"],
    "label": "g36:DualFanDualDuctAirHandlingUnitAnnotation",
    "stable_id": "g36:DualFanDualDuctAirHandlingUnitAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1185": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:DualFanDualDuctAirHandlingUnit, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1185": "b-8229001834416797365"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnitAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:DualFanDualDuctAirHandlingUnit, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1185": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:DualFanDualDuctAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#DualFanDualDuctAirHandlingUnitExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:DualFanDualDuctAirHandlingUnitExample",
    "stable_id": "doc:DualFanDualDuctAirHandlingUnitExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:DualFanDualDuctAirHandlingUnitExample ns1:title \"Example Dual Fan Dual Duct Air Handling Unit.\" ;\n    rdfs:comment \"\"\"Dual Fan Dual Duct Air Handling Unit based on Figure A-11. [Link to Model](https://models.open223.info/guideline36-2021-A-11.ttl)\n    ![Guideline 36 Figure A-11.](figures/g36-figure-a-11.png)\n    \"\"\" .\n\n",
    "cbds": {}
  },
  "http://sample.org/doc#SZ-VAV-AHU_4-11": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:SZ-VAV-AHU_4-11",
    "stable_id": "doc:SZ-VAV-AHU_4-11",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:SZ-VAV-AHU_4-11 ns1:subclauses ( <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnitAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-NoReliefFan> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-NoReliefFanAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFan> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFanAnnotation> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFan> <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFanAnnotation> ns1:SingleZoneVAVAirHandlingUnitExample ) ;\n    ns1:title \"Single Zone VAV Air Handling Unit\" ;\n    rdfs:comment \"This section describes the classes and example model of the Single Zone VAV Air Handling Unit described in Section 4.8 and Appendix A, Figure A-12 (ASHRAE Guideline 36-2024)\" .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b366",
      "ne833ac0ae3a945938d4d07ea87dee986b384",
      "ne833ac0ae3a945938d4d07ea87dee986b386",
      "ne833ac0ae3a945938d4d07ea87dee986b390",
      "ne833ac0ae3a945938d4d07ea87dee986b379",
      "ne833ac0ae3a945938d4d07ea87dee986b374"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "SingleZoneVAVAirHandlingUnit",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b366": "A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b384": "The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b386": "The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b390": "The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b379": "The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains.",
      "ne833ac0ae3a945938d4d07ea87dee986b374": "The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b366": "b--5881028547214408493",
      "ne833ac0ae3a945938d4d07ea87dee986b384": "b--1349963062917037388",
      "ne833ac0ae3a945938d4d07ea87dee986b386": "b--1886438863476021608",
      "ne833ac0ae3a945938d4d07ea87dee986b390": "b--5632444619841774823",
      "ne833ac0ae3a945938d4d07ea87dee986b379": "b-7502757729689698410",
      "ne833ac0ae3a945938d4d07ea87dee986b374": "b-5464288309864231883"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"SingleZoneVAVAirHandlingUnit\" ;\n    rdfs:comment \"An assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. It is usually connected to an air-distribution system. This air handling unit that serves one zone only.\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n            sh:message \"g36: A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains.\" ;\n            sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ] ] ] ] ],\n        [ rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains.\" ;\n            sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                    sh:node [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ] ] ] ],\n        [ rdfs:comment \"The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n            sh:message \"g36: The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ] ],\n        [ rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n            sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n            sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n            sh:minCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b366": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b384": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:message \"g36: The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b386": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b390": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b379": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b374": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnitAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1224"],
    "label": "g36:SingleZoneVAVAirHandlingUnitAnnotation",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnitAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1224": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1224": "b--4977440314030137353"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnitAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n            sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1224": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-NoReliefFan": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "g36:SingleZoneVAVAirHandlingUnit-NoReliefFan",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit-NoReliefFan",
    "labels": {},
    "stable_ids": {},
    "cbd": "\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-NoReliefFanAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "g36:SingleZoneVAVAirHandlingUnit-NoReliefFanAnnotation",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit-NoReliefFanAnnotation",
    "labels": {},
    "stable_ids": {},
    "cbd": "\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFan": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b423",
      "ne833ac0ae3a945938d4d07ea87dee986b405",
      "ne833ac0ae3a945938d4d07ea87dee986b410"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Single Zone VAV Air Handling Unit With Relief Fan",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit-WithReliefFan",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b423": "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief air damper with a two-position damper command property.",
      "ne833ac0ae3a945938d4d07ea87dee986b405": "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief fan.",
      "ne833ac0ae3a945938d4d07ea87dee986b410": "For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which is connectedTo at least one HVAC DomainSpace or Zone, which has a building static pressure property."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b423": "b-6712873498282229129",
      "ne833ac0ae3a945938d4d07ea87dee986b405": "b--6229667567403962114",
      "ne833ac0ae3a945938d4d07ea87dee986b410": "b--8976064156680966041"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFan> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Single Zone VAV Air Handling Unit With Relief Fan\" ;\n    rdfs:comment \"A SingleZoneVAVAirHandlingUnit with a relief fan and relief dampers\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief fan.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ],\n        [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which is connectedTo at least one HVAC DomainSpace or Zone, which has a building static pressure property.\" ;\n            sh:path ( [ sh:oneOrMorePath <http://data.ashrae.org/standard223#connectedTo> ] sh:zeroOrOnePath [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ) ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n                                [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                            sh:maxCount 1 ;\n                                                            sh:minCount 1 ;\n                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ],\n        [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief air damper with a two-position damper command property.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMaxCount 1 ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n                    sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b423": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief air damper with a two-position damper command property.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b405": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief fan.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b410": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which is connectedTo at least one HVAC DomainSpace or Zone, which has a building static pressure property.\" ;\n    sh:path ( [ sh:oneOrMorePath <http://data.ashrae.org/standard223#connectedTo> ] sh:zeroOrOnePath [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ) ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n                        [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFanAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1210"],
    "label": "g36:SingleZoneVAVAirHandlingUnit-WithReliefFanAnnotation",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit-WithReliefFanAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1210": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1210": "b-650678265696573841"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFanAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.\" ;\n            sh:condition [ sh:property [ sh:path <http://data.ashrae.org/standard223#contains> ;\n                            sh:qualifiedMaxCount 1 ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                                    sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] ],\n                <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFan> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1210": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFan": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b428",
      "ne833ac0ae3a945938d4d07ea87dee986b432"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Single Zone VAV Air Handling Unit With Return Fan",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit-WithReturnFan",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b428": "For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must indeed contain a return fan.",
      "ne833ac0ae3a945938d4d07ea87dee986b432": "For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must contain an exhaust air damper with either an analog or two-position damper command property."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b428": "b-4383629035173129851",
      "ne833ac0ae3a945938d4d07ea87dee986b432": "b--573963850495955340"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFan> a <http://data.ashrae.org/standard223#Class>,\n        rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Single Zone VAV Air Handling Unit With Return Fan\" ;\n    rdfs:comment \"A SingleZoneVAVAirHandlingUnit with a Return fan\" ;\n    rdfs:subClassOf <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:class <http://data.ashrae.org/standard223#AirHandlingUnit> ;\n    sh:property [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ],\n        [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must contain an exhaust air damper with either an analog or two-position damper command property.\" ;\n            sh:path <http://data.ashrae.org/standard223#contains> ;\n            sh:qualifiedMinCount 1 ;\n            sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Exhaust> ;\n                                    sh:maxCount 1 ;\n                                    sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ;\n                    sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ] ) ] ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b428": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b432": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must contain an exhaust air damper with either an analog or two-position damper command property.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Exhaust> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ] ) ] .\n\n"
    }
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFanAnnotation": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": ["ne833ac0ae3a945938d4d07ea87dee986b1217"],
    "label": "g36:SingleZoneVAVAirHandlingUnit-WithReturnFanAnnotation",
    "stable_id": "g36:SingleZoneVAVAirHandlingUnit-WithReturnFanAnnotation",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1217": "If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of that class."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1217": "b-6265339667812674648"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFanAnnotation> a sh:NodeShape ;\n    sh:rule [ a sh:TripleRule ;\n            rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of that class.\" ;\n            sh:condition [ sh:property [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a Return air damper and a Return fan, the SingleZoneVAVAirHandlingUnit must indeed have a Return fan.\" ;\n                            sh:path <http://data.ashrae.org/standard223#contains> ;\n                            sh:qualifiedMaxCount 1 ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                                    sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ] ] ] ] ] ],\n                <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n            sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFan> ;\n            sh:predicate rdf:type ;\n            sh:subject sh:this ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#AirHandlingUnit> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1217": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of that class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a Return air damper and a Return fan, the SingleZoneVAVAirHandlingUnit must indeed have a Return fan.\" ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n"
    }
  },
  "http://sample.org/doc#SingleZoneVAVAirHandlingUnitExample": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "doc:SingleZoneVAVAirHandlingUnitExample",
    "stable_id": "doc:SingleZoneVAVAirHandlingUnitExample",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix ns1: <http://sample.org/doc#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n\nns1:SingleZoneVAVAirHandlingUnitExample ns1:title \"Example Single Zone VAV Air Handling Unit Unit\" ;\n    rdfs:comment \"\"\"Single Zone VAV Air Handling Unit Unit based on Figure A-12. [Link to Model](https://models.open223.info/guideline36-2021-A-12.ttl)\n    ![Guideline 36 Figure A-10.](figures/g36-figure-a-12.png)\n    \"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b13": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b14"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b13",
    "stable_id": "b-5584083599644241536",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b14": "Incompatible Medium. Case 1: Two pure mediums."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b14": "b-8801874236308916852"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case1: An entity with a pure medium and an associated `Property` with a different pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b14": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n    sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ClosedWorldQUDTShape": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b536"],
    "complex_constraints": [],
    "rules": [],
    "label": "Closed World QUDT Shape",
    "stable_id": "s223:ClosedWorldQUDTShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b536": "Ensure that all instances of an s223 class use only the relations defined for that class. Note that only QUDT relations are checked by this validation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b536": "b-2132479962945742112"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ClosedWorldQUDTShape> a sh:NodeShape ;\n    rdfs:label \"Closed World QUDT Shape\" ;\n    rdfs:comment \"Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to QUDT relations.\" ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"\"\"Ensure that all instances of an s223 class use only the relations defined for that class. Note that only QUDT\nrelations are checked by this validation.\"\"\" ;\n            sh:message \"s223: QUDT predicate {?p} is not defined for instance {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?p ?o\nWHERE {\n$this ?p ?o .\nFILTER(STRSTARTS (str(?p), \"http://qudt.org/schema/qudt\"))\nFILTER NOT EXISTS {$this a sh:NodeShape}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n\t\t\t?class sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\n}\n\"\"\" ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Concept> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b536": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"\"\"Ensure that all instances of an s223 class use only the relations defined for that class. Note that only QUDT\nrelations are checked by this validation.\"\"\" ;\n    sh:message \"s223: QUDT predicate {?p} is not defined for instance {$this}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?p ?o\nWHERE {\n$this ?p ?o .\nFILTER(STRSTARTS (str(?p), \"http://qudt.org/schema/qudt\"))\nFILTER NOT EXISTS {$this a sh:NodeShape}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n\t\t\t?class sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b6": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b7"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b6",
    "stable_id": "b-1217294214293991336",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b7": "Incompatible Medium. Case 3: A medium with constituents and an associated `Property` with a pure medium."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b7": "b-6086394886086023334"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case3: An entity with constituents and an associated `Property` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: A medium with constituents and an associated `Property` with a pure medium.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m2}, but is associated with `Property` {?prop} that has `ofMedium` of {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m2 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b7": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 3: A medium with constituents and an associated `Property` with a pure medium.\" ;\n    sh:message \"s223: {$this} `hasMedium` of {?m2}, but is associated with `Property` {?prop} that has `ofMedium` of {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m2 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ClosedWorld223Shape": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b535"],
    "complex_constraints": [],
    "rules": [],
    "label": "Closed World s223 Shape",
    "stable_id": "s223:ClosedWorld223Shape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b535": "Ensure that all instances of an s223 class use only the relations defined for that class. Note that only s223 relations are checked by this validation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b535": "b--5905703929495726526"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#ClosedWorld223Shape> a sh:NodeShape ;\n    rdfs:label \"Closed World s223 Shape\" ;\n    rdfs:comment \"Ensure that all instances of an s223 class use only the relations defined for that class. Note that this only applies to s223 relations.\" ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"\"\"Ensure that all instances of an s223 class use only the relations defined for that class. Note that only s223\nrelations are checked by this validation.\"\"\" ;\n            sh:message \"s223: s223 predicate {?p} is not defined for instance {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?p ?o\nWHERE {\n?p a/rdfs:subClassOf* s223:Relation .\n$this ?p ?o .\nFILTER NOT EXISTS {$this a sh:NodeShape}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n\t\t\t?class sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\n}\n\"\"\" ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Concept> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b535": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"\"\"Ensure that all instances of an s223 class use only the relations defined for that class. Note that only s223\nrelations are checked by this validation.\"\"\" ;\n    sh:message \"s223: s223 predicate {?p} is not defined for instance {$this}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?p ?o\nWHERE {\n?p a/rdfs:subClassOf* s223:Relation .\n$this ?p ?o .\nFILTER NOT EXISTS {$this a sh:NodeShape}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n\t\t\t?class sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:xone/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\nFILTER NOT EXISTS {$this a/rdfs:subClassOf* ?class .\n?class sh:or/rdf:rest*/rdf:first/sh:property/sh:path ?p .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b10": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b11"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b10",
    "stable_id": "b-3360876738265729306",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b11": "Incompatible Medium. Case 2: A pure medium and an associated `Property` with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b11": "b-8770719905646854269"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case2: An entity with a pure medium and an associated `Property` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A pure medium and an associated `Property` with constituents.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b11": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 2: A pure medium and an associated `Property` with constituents.\" ;\n    sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b12": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b12",
    "stable_id": "b-6366916561579982488",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasProperty` is present, it shall associate the concept with a `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:message \"s223: If the relation `hasProperty` is present, it shall associate the concept with a `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b8": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b9"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b8",
    "stable_id": "b--7097184804323631761",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b9": "Incompatible Medium. Case 4: A medium with constituents and an associated `Property` with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b9": "b-6232202612429089221"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case4: An entity with constituents and an associated `Property` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 4: A medium with constituents and an associated `Property` with constituents.\" ;\n            sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b9": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 4: A medium with constituents and an associated `Property` with constituents.\" ;\n    sh:message \"s223: {$this} `hasMedium` of {?m1}, but is associated with `Property` {?prop} that has `ofMedium` of {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m1 ?prop ?m2\nWHERE {\n$this s223:hasMedium ?m1 .\n$this ?p ?prop .\n?prop a/rdfs:subClassOf* s223:Property .\n?prop s223:ofMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b650": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b650",
    "stable_id": "b--2809984540431112876",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Declare the inverse triples for symmetric relations\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n?o ?p $this .\n}\nWHERE {\n  $this ?p ?o .\n  ?p a s223:SymmetricRelation .\n}\n\t\t\t\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/owl-subset> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b537": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b537",
    "stable_id": "b--2827506438145469676",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Add an rdfs:label if it is missing.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this rdfs:label ?newLabel .}\nWHERE {\nFILTER (NOT EXISTS {$this rdfs:label ?something}) .\nBIND(REPLACE(STR($this), \"^.*/([^/]*)$\", \"$1\") AS ?localNameWithoutHash)\nBIND(REPLACE(?localNameWithoutHash, \"^.*#(.*)$\", \"$1\") AS ?localName)\nBIND(REPLACE(?localName, \"-\", \" \", \"i\") AS ?newLabel)\n}\n\"\"\" ;\n    sh:name \"AddLabelFromLocalName\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b608": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b608",
    "stable_id": "b-1002720240049287783",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Declare the inverse triples for relations that have defined inverse relations\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n?o ?invP $this .\n}\nWHERE {\n  $this ?p ?o .\n  ?p s223:inverseOf ?invP .\n}\n\t\t\t\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/owl-subset> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b611": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b611",
    "stable_id": "b-3062253257431034020",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every SPARQLRule must have an rdfs:comment. \" ;\n    sh:message \"s223: Every SPARQLRule for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this sh:rule ?rule .\n?rule a sh:SPARQLRule .\nFILTER NOT EXISTS {?rule rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b613": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b613",
    "stable_id": "b--5823899787311722228",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every class of the 223 standard must have an rdfs:comment. \" ;\n    sh:message \"s223: Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\nFILTER NOT EXISTS {$this rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b612": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b612",
    "stable_id": "b-7088957193871737357",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every TripleRule must have an rdfs:comment. \" ;\n    sh:message \"s223: The TripleRule inferring {?pred} for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this ?pred\nWHERE {\n$this sh:rule ?rule .\n?rule a sh:TripleRule .\n?rule sh:predicate ?pred .\nFILTER NOT EXISTS {?rule rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b610": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b610",
    "stable_id": "b-6453625576832911628",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every SHACL property shape must have an rdfs:comment. \" ;\n    sh:message \"s223: The property shape with path {?path} for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this ?path\nWHERE {\n$this sh:property ?propshape .\n?propshape sh:path ?path .\nFILTER NOT EXISTS {?propshape rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b615": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b615",
    "stable_id": "b--2224789559357775185",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every class of the 223 standard must also be an instance of sh:NodeShape. \" ;\n    sh:message \"s223: Class {$this} must be declared as an instance of sh:NodeShape.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\nFILTER NOT EXISTS {$this a sh:NodeShape} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b614": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b614",
    "stable_id": "b-3613096073324025589",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every class of the 223 standard must be a direct or indirect subclass of s223:Concept. \" ;\n    sh:message \"s223: Class {$this} must be within the rdfs:subClassOf hierarchy under s223:Concept.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\nFILTER NOT EXISTS {$this rdfs:subClassOf* rdf:Property} .\nFILTER NOT EXISTS {$this rdfs:subClassOf* s223:Concept} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b609": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b609",
    "stable_id": "b--3852874787576499049",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Every SPARQLConstraint must have an rdfs:comment. \" ;\n    sh:message \"s223: The SPARQLConstraint for path {?path} for Class {$this} must have an rdfs:comment.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/schema> ;\n    sh:select \"\"\"\nSELECT $this ?path\nWHERE {\n$this sh:property ?propshape .\n?propshape sh:sparql ?sparqlconstraint .\n?propshape sh:path ?path .\nFILTER NOT EXISTS {?sparqlconstraint rdfs:comment ?comment} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2",
    "stable_id": "b--2050363152457230403",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Class` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:message \"s223: A `Class` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:minCount 1 ;\n    sh:path rdfs:label ;\n    sh:severity sh:Warning .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b17": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b17",
    "stable_id": "b--9058736639517940106",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Relation` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:message \"s223: A `Relation` shall be associated with at least one label using the relation `rdfs:label`.\" ;\n    sh:minCount 1 ;\n    sh:path rdfs:label ;\n    sh:severity sh:Warning .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b19": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b19",
    "stable_id": "b--7329002927590940986",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`.\" ;\n    sh:class <http://data.ashrae.org/standard223#RelationWithInverse> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: An `RelationWithInverse` shall be associated with exactly one other `RelationWithInverse` using the relation `inverseOf`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#inverseOf> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2060": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2060",
    "stable_id": "b--1514981641441089173",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present it shall associate the `Equipment` with a `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2061": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2061",
    "stable_id": "b-3899724291014925868",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `executes` is present it shall associate the `Equipment` with a `Function`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Function> ;\n    sh:message \"s223: If the relation `executes` is present it shall associate the `Equipment` with a `Function`.\" ;\n    sh:path <http://data.ashrae.org/standard223#executes> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2056": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2057"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2056",
    "stable_id": "b--8276239291638160014",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2057": "Disallow contained equipment from having external incoming connections."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2057": "b--4350937473972510636"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Disallow contained equipment from having external incoming connections.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedFrom> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Disallow contained equipment from having external incoming connections.\" ;\n            sh:message \"s223: {$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedFrom ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2057": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Disallow contained equipment from having external incoming connections.\" ;\n    sh:message \"s223: {$this} should not have a connection from external equipment {?otherDev} because {?container} contains {$this}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedFrom ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2058": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2059"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2058",
    "stable_id": "b-4180358026174497523",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2059": "Disallow contained equipment from having external outgoing connections."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2059": "b--5865211316879441750"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Disallow contained equipment from having external outgoing connections.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Disallow contained equipment from having external outgoing connections.\" ;\n            sh:message \"s223: {$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedTo ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2059": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Disallow contained equipment from having external outgoing connections.\" ;\n    sh:message \"s223: {$this} should not have a connection to external equipment {?otherDev} because {?container} contains {$this}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?container ?otherDev\nWHERE {\n$this s223:connectedTo ?otherDev .\n$this ^s223:contains ?container .\n?container a/rdfs:subClassOf* s223:Equipment .\nFILTER NOT EXISTS {?container s223:contains ?otherDev .}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2065": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2065",
    "stable_id": "b--1127055658574627948",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"\"\"If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`.\nNote that any `Equipment` may use this relation, not just `Actuator`.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#ActuatableProperty> ;\n    sh:message \"s223: If the relation `actuatedByProperty` is present it shall associate the `Equipment` with a `ActuatableProperty`. Note that any `Equipment` may use this relation, not just `Actuator`.\" ;\n    sh:path <http://data.ashrae.org/standard223#actuatedByProperty> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2066": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2066",
    "stable_id": "b--7102063114601521677",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`.\" ;\n    sh:message \"s223: If the relation `contains` is present it shall associate the `Equipment` with either `Equipment` or `Junction`.\" ;\n    sh:name \"device contains shape\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Equipment> ] [ sh:class <http://data.ashrae.org/standard223#Junction> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2062": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2063"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2062",
    "stable_id": "b-2770955048274562454",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2063": "Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2063": "b-2943415913894139753"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:severity sh:Warning ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.\" ;\n            sh:message \"s223: {$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?subEquip ?type1 ?type2\nWHERE {\n  FILTER NOT EXISTS {$this a s223:Equipment} .\n$this s223:contains+ ?subEquip .\n  FILTER NOT EXISTS {?subEquip a s223:Equipment} .\n$this a ?type1 .\n?subEquip a ?type2 .\n{\n?type2 rdfs:subClassOf* ?type1 .\n}\nUNION\n{\n?type1 rdfs:subClassOf* ?type2 .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2063": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Warning about a subClass of `Equipment` of type A containing something that is in the same subClass branch.\" ;\n    sh:message \"s223: {$this}, of type {?type1}, contains {?subEquip} of type {?type2}, that could result in double-counting items in the class hierarchy of {?type1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?subEquip ?type1 ?type2\nWHERE {\n  FILTER NOT EXISTS {$this a s223:Equipment} .\n$this s223:contains+ ?subEquip .\n  FILTER NOT EXISTS {?subEquip a s223:Equipment} .\n$this a ?type1 .\n?subEquip a ?type2 .\n{\n?type2 rdfs:subClassOf* ?type1 .\n}\nUNION\n{\n?type1 rdfs:subClassOf* ?type2 .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2064": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2064",
    "stable_id": "b--4804925533053293764",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#PhysicalSpace> ;\n    sh:message \"s223: If the relation `hasPhysicalLocation` is present it shall associate the `Equipment` with a `PhysicalSpace`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasPhysicalLocation> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b567": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b567",
    "stable_id": "b--2035967085657710344",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"For equipment contained within another piece of equipment use the `mapsTo` relation to infer a Medium from the containing equipment.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n    ?childCp s223:hasMedium ?medium .\n}\nWHERE {\n  $this s223:hasConnectionPoint ?cp .\n  ?childCp s223:mapsTo ?cp .\n  ?cp s223:connectsThrough ?connection .\n  ?cp s223:hasMedium ?medium .\n  FILTER NOT EXISTS {?childCp s223:hasMedium ?something} .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b568": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b568",
    "stable_id": "b--5134733783824172053",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"For equipment containing another piece of equipment, use the `mapsTo` relation to infer a Medium from the contained equipment.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n    ?parentCp s223:hasMedium ?medium .\n}\nWHERE {\n  $this s223:hasConnectionPoint ?cp .\n  ?cp s223:mapsTo ?parentCp .\n  ?cp s223:connectsThrough ?connection .\n  ?cp s223:hasMedium ?medium .\n  FILTER NOT EXISTS {?parentCp s223:hasMedium ?something} .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1912": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1913"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1912",
    "stable_id": "b--8790471665154379264",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1913": "s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1913": "b-5203985603894111851"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.\" ;\n            sh:message \"s223: `Sensor` {$this} has `Property` {?x} with isDeltaQuantity true, but the `Sensor` lacks a reference location.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n          SELECT $this ?x\n          WHERE {\n$this s223:observes/qudt:isDeltaQuantity true .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1913": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"s223: If the observed `Property` has isDeltaQuantity true, the `Sensor` shall have a `hasReferenceLocation` relation.\" ;\n    sh:message \"s223: `Sensor` {$this} has `Property` {?x} with isDeltaQuantity true, but the `Sensor` lacks a reference location.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n          SELECT $this ?x\n          WHERE {\n$this s223:observes/qudt:isDeltaQuantity true .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:hasReferenceLocation ?y}\n}\n\"\"\" .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#SensorReferenceLocationShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b640",
      "ne833ac0ae3a945938d4d07ea87dee986b634",
      "ne833ac0ae3a945938d4d07ea87dee986b632",
      "ne833ac0ae3a945938d4d07ea87dee986b636"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Valve",
    "stable_id": "s223:SensorReferenceLocationShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b640": "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.",
      "ne833ac0ae3a945938d4d07ea87dee986b634": "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.",
      "ne833ac0ae3a945938d4d07ea87dee986b632": "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.",
      "ne833ac0ae3a945938d4d07ea87dee986b636": "A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b640": "b--6858386900529975472",
      "ne833ac0ae3a945938d4d07ea87dee986b634": "b-5756927051959588433",
      "ne833ac0ae3a945938d4d07ea87dee986b632": "b-7531630546269670944",
      "ne833ac0ae3a945938d4d07ea87dee986b636": "b--7696017235944506491"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SensorReferenceLocationShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:message \"s223: A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connectable> ;\n                        sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connection> ;\n                        sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                        sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ] ) ;\n    sh:property [ rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n            sh:maxCount 1 ;\n            sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Sensor> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b640": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:maxCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b634": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connection> ;\n    sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b632": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b636": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Sensor` can be associated with a maximum of one `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1908": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1908",
    "stable_id": "b-5786619169462436499",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly one location using the relation `hasObservationLocation`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasObservationLocation> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#SensorObservesShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b628",
      "ne833ac0ae3a945938d4d07ea87dee986b626"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Valve",
    "stable_id": "s223:SensorObservesShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b628": "A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.",
      "ne833ac0ae3a945938d4d07ea87dee986b626": "A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b628": "b--1666542760777143295",
      "ne833ac0ae3a945938d4d07ea87dee986b626": "b--7241538440051993065"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SensorObservesShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n    sh:targetClass <http://data.ashrae.org/standard223#Sensor> ;\n    sh:xone ( [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#observes> ] ] [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#observes> ] ] ) .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b628": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n    sh:maxCount 1 ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b626": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `QuantifiableObservableProperty` or `EnumeratedObservableProperty` using the relation `observes`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n    sh:maxCount 1 ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1911": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1911",
    "stable_id": "b--6912068362161434506",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: If the relation `hasMeasurementResolution` is present it shall associate a `Sensor` with a `QuantifiableProperty`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMeasurementResolution> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1915": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1915",
    "stable_id": "b--6652252224708960650",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ObservableProperty> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly one `ObservableProperty` using the relation `observes`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#SensorObservationLocationShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b617",
      "ne833ac0ae3a945938d4d07ea87dee986b621",
      "ne833ac0ae3a945938d4d07ea87dee986b619"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Valve",
    "stable_id": "s223:SensorObservationLocationShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b617": "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.",
      "ne833ac0ae3a945938d4d07ea87dee986b621": "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.",
      "ne833ac0ae3a945938d4d07ea87dee986b619": "A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b617": "b--3108197488438629752",
      "ne833ac0ae3a945938d4d07ea87dee986b621": "b-7588034273281412345",
      "ne833ac0ae3a945938d4d07ea87dee986b619": "b--1493121814183088091"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#SensorObservationLocationShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n    sh:message \"s223: A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n    sh:targetClass <http://data.ashrae.org/standard223#Sensor> ;\n    sh:xone ( [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connectable> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasObservationLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Connection> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasObservationLocation> ] ] [ sh:property [ rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n                        sh:maxCount 1 ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasObservationLocation> ] ] ) .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b617": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:maxCount 1 ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasObservationLocation> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b621": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:maxCount 1 ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasObservationLocation> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b619": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sensor` shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasObservationLocation`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connection> ;\n    sh:maxCount 1 ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasObservationLocation> .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1909": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1910"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1909",
    "stable_id": "b-5829250030256519002",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1910": "s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1910": "b-2837063089710689493"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.\" ;\n            sh:message \"s223: `Sensor` {$this} has a reference location, but its `Property` lacks isDeltaQuantity true.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n          SELECT $this\n          WHERE {\n$this s223:hasReferenceLocation ?y .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1910": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"s223: If the `hasReferenceLocation` relation exists, the observed `Property` shall have isDeltaQuantity true.\" ;\n    sh:message \"s223: `Sensor` {$this} has a reference location, but its `Property` lacks isDeltaQuantity true.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n          SELECT $this\n          WHERE {\n$this s223:hasReferenceLocation ?y .\n$this s223:observes ?x .\n?x a/rdfs:subClassOf* s223:QuantifiableProperty .\nFILTER NOT EXISTS {$this s223:observes/qudt:isDeltaQuantity true}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1914": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1914",
    "stable_id": "b--1147005402218332452",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If a `Sensor` measures a differential property, it shall be associated with exactly 1 of `Connectable`, `Connection`, or `ConnectionPoint` using the relation `hasReferenceLocation`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasReferenceLocation> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b641": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b641",
    "stable_id": "b--8432233409887125662",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasObservationLocation` relation for a `Sensor` from the `Property` that it is observing, only if that `Property` is associated with a single entity.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasObservationLocation ?something .}\nWHERE {\n{\nSELECT ?prop (COUNT (DISTINCT ?measurementLocation) AS ?count) $this\nWHERE {\nFILTER (NOT EXISTS {$this s223:hasObservationLocation ?anything}) .\n$this s223:observes ?prop .\n?measurementLocation s223:hasProperty ?prop .\n}\nGROUP BY ?prop $this\n}\nFILTER (?count = 1) .\n?something s223:hasProperty ?prop .\n{?something a/rdfs:subClassOf* s223:Connectable}\nUNION\n{?something a/rdfs:subClassOf* s223:Connection}\nUNION\n{?something a/rdfs:subClassOf* s223:ConnectionPoint}\n}\n\"\"\" ;\n    sh:name \"InferredMeasurementLocation\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1487": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1487",
    "stable_id": "b--8169389431215938071",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`.\" ;\n    sh:message \"s223: An `ElectricCurrentSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `ElectricCurrent`.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/ElectricCurrent> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b982": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b982",
    "stable_id": "b-4501963210973822722",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n    sh:message \"s223: A `HumiditySensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of either `RelativeHumidity` or `AbsoluteHumidity`.\" ;\n    sh:node [ sh:property [ sh:or ( [ sh:hasValue <http://qudt.org/vocab/quantitykind/RelativeHumidity> ] [ sh:hasValue <http://qudt.org/vocab/quantitykind/AbsoluteHumidity> ] ) ;\n                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b997": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b997",
    "stable_id": "b-8979886781826250878",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`.\" ;\n    sh:message \"s223: An `IlluminanceSensor` shall `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Illuminance`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Illuminance> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b770": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b770",
    "stable_id": "b-7468024287924771274",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`.\" ;\n    sh:message \"s223: A `CorrelatedColorTemperatureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `CorrelatedColorTemperature`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/CorrelatedColorTemperature> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b798": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b798",
    "stable_id": "b-6517511247544683321",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`.\" ;\n    sh:message \"s223: A `DuvSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of `Duv`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Duv> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1021": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1021",
    "stable_id": "b--4954027401939118177",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n    sh:message \"s223: An `OccupantMotionSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Motion`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Occupancy-Motion> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1024": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1024",
    "stable_id": "b-1354059434241372352",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n    sh:message \"s223: An `OccupantPresenceSensor` shall always observe an `EnumeratedObservableProperty` that has an `EnumerationKind` of `Occupancy-Presence`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Occupancy-Presence> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1017": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1017",
    "stable_id": "b-3449958794975187899",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and\n      a `Unit` of `NUM`.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n    sh:message \"\"\"s223: An `OccupantCountSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Population` and\n      a `Unit` of `NUM`.\"\"\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/unit/NUM> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://qudt.org/schema/qudt/hasUnit> ],\n                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Population> ;\n                    sh:maxCount 1 ;\n                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#observes> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1027": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1027",
    "stable_id": "b-5407048613147534065",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `ofSubstance` is present it shall associate the `ParticulateSensor` with a `Substance-Particulate`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Particulate> ;\n    sh:message \"s223: If the relation `ofSubstance` is present it shall associate the `ParticulateSensor` with a `Substance-Particulate`.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofSubstance> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1521": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1521",
    "stable_id": "b-138302141640984449",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure.\" ;\n    sh:message \"s223: A `PressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Pressure.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/Pressure> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b957": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b957",
    "stable_id": "b-6569959085310490593",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a value of true for qudt:isDeltaQuantity.\" ;\n    sh:minCount 1 ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/isDeltaQuantity> ) ;\n    sh:value true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b954": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b954",
    "stable_id": "b--4826642263907647558",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure.\" ;\n    sh:message \"s223: A `GaugePressureSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of GaugePressure.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/GaugePressure> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1106": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1106",
    "stable_id": "b--2960498465997949585",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`.\" ;\n    sh:message \"s223: A `TemperatureSensor` shall always observe a `QuantifiableObservableProperty` that has a `QuantityKind` of `Temperature`.\" ;\n    sh:path <http://data.ashrae.org/standard223#observes> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Property> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1550": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1550",
    "stable_id": "b--827687378625392032",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage.\" ;\n    sh:message \"s223: A `VoltageSensor` shall always `observe` a `QuantifiableObservableProperty` that has a `QuantityKind` of Voltage.\" ;\n    sh:path ( <http://data.ashrae.org/standard223#observes> <http://qudt.org/schema/qudt/hasQuantityKind> ) ;\n    sh:value <http://qudt.org/vocab/quantitykind/Voltage> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b697": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b697",
    "stable_id": "b-3529735315224264912",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `actuates` is present it shall associate the `Actuator` with a piece of `Equipment`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: If the relation `actuates` is present it shall associate the `Actuator` with a piece of `Equipment`.\" ;\n    sh:path <http://data.ashrae.org/standard223#actuates> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b698": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b698",
    "stable_id": "b--9159261955781818489",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ActuatableProperty> ;\n    sh:message \"s223: An `Actuator` shall be associated with at least one `ActuatableProperty` using the relation `actuatedByProperty`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#actuatedByProperty> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b757": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b757",
    "stable_id": "b--8832912350762226286",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `executes` is present it shall associate the `Controller` with a `Function`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Function> ;\n    sh:message \"s223: If the relation `executes` is present it shall associate the `Controller` with a `Function`.\" ;\n    sh:path <http://data.ashrae.org/standard223#executes> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1776": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1776",
    "stable_id": "b--611889651015884254",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasOutput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:message \"s223: If the relation `hasOutput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasOutput> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1775": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1775",
    "stable_id": "b--7472903714187146381",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasInput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:message \"s223: If the relation `hasInput` is present it shall associate a `Function` with a `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInput> .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#FunctionPropertyShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b570",
      "ne833ac0ae3a945938d4d07ea87dee986b572"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Function Property Shape",
    "stable_id": "s223:FunctionPropertyShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b570": "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.",
      "ne833ac0ae3a945938d4d07ea87dee986b572": "A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b570": "b--7657123052132163635",
      "ne833ac0ae3a945938d4d07ea87dee986b572": "b-7573391074529957902"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#FunctionPropertyShape> a sh:NodeShape ;\n    rdfs:label \"Function Property Shape\" ;\n    rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n    sh:message \"s223: A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Property> ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasInput> ] ] [ sh:property [ rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n                        sh:class <http://data.ashrae.org/standard223#Property> ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasOutput> ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Function> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b570": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasInput> .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b572": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Function` must be associated with at least one `Property` using either the relation `hasInput` or `hasOutput`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasOutput> .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1888": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1888",
    "stable_id": "b--3348310282741436966",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectedFrom` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedFrom> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1889": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1889",
    "stable_id": "b--5994406706230871246",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connected` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:name \"SymmetricConnectableToConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connected> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1883": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1883",
    "stable_id": "b-4162232062883052660",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: If the relation `cnx` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1886": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1886",
    "stable_id": "b--6737290323490221418",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectedTo` is present it shall associate the `Connectable` with a `Connectable`.\" ;\n    sh:name \"ConnectableToConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1884": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1885"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1884",
    "stable_id": "b-7132442582107286618",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1885": "If a `Connectable` has the relation`connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification)."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1885": "b-6728608720586491689"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `Connectable` has `connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:severity sh:Warning ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `Connectable` has the relation`connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).\" ;\n            sh:message \"s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?otherC\nWHERE {\n$this s223:connected ?otherC .\nFILTER NOT EXISTS {$this s223:cnx+ ?otherC}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1885": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If a `Connectable` has the relation`connected` or `connectedTo` (i.e. high-level connection specification), it must also have the supporting `cnx` relations (low-level connection specification).\" ;\n    sh:message \"s223: {$this} is s223:connected (high-level) to {?otherC} but not connected at the cnx-level.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?otherC\nWHERE {\n$this s223:connected ?otherC .\nFILTER NOT EXISTS {$this s223:cnx+ ?otherC}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1890": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1890",
    "stable_id": "b-106194451467340492",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connection> ;\n    sh:message \"s223: If the relation `connectedThrough` is present it shall associate the `Connectable` with a `Connection`.\" ;\n    sh:name \"EquipmentToConnectionShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedThrough> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1887": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1887",
    "stable_id": "b--3656428183020446755",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: If the relation `hasConnectionPoint` is present it shall associate the `Connectable` with a `ConnectionPoint`.\" ;\n    sh:name \"EquipmentToConnectionPointShape\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b547": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b547",
    "stable_id": "b-2712456655757820544",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectedTo` relation using `connectsThrough` and `connectsTo`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectedTo ?equipment .}\nWHERE {\n$this s223:hasConnectionPoint ?cp .\n?cp a s223:OutletConnectionPoint .\n?cp s223:connectsThrough/s223:connectsTo ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b548": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b548",
    "stable_id": "b-4046370567086166342",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `cnx` relationship using `hasConnectionPoint`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this s223:hasConnectionPoint ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionPointCnxProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b539": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b539",
    "stable_id": "b--2330278652247869267",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `cnx` relation using `isConnectionPointOf`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this ^s223:isConnectionPointOf ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionPointCnxPropertyFromInverse\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b543": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b543",
    "stable_id": "b-4166262812071820014",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation for BiDirectional connections\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?d2 .}\nWHERE {\n$this s223:connectedThrough/^s223:connectedThrough ?d2 .\nFILTER ($this != ?d2) .\nFILTER NOT EXISTS {$this s223:contains* ?d2} .\nFILTER NOT EXISTS {?d2 s223:contains* $this} .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b541": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b541",
    "stable_id": "b--5579217484521467858",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation using `connectedFrom`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?thing .}\nWHERE {\n$this s223:connectedFrom ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToEquipmentPropertyfromconnectedFrom\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b544": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b544",
    "stable_id": "b-3225553368915832111",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation using `connectedTo`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?thing .}\nWHERE {\n$this s223:connectedTo ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToEquipmentPropertyfromconnectedTo\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b545": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b545",
    "stable_id": "b-782708657008537332",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasConnectionPoint` relation using `cnx`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasConnectionPoint ?thing .}\nWHERE {\n$this s223:cnx ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionPointProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b546": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b546",
    "stable_id": "b-8513340588012698294",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectedFrom` relations using `connectsThrough` and `connectsFrom`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectedFrom ?equipment .}\nWHERE {\n$this s223:hasConnectionPoint ?cp .\n?cp a s223:InletConnectionPoint .\n?cp s223:connectsThrough/s223:connectsFrom ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToUpstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b540": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b540",
    "stable_id": "b--5059151599755785001",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connected` relation for BiDirectional connections\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connected ?d2 .}\nWHERE {\n$this s223:connectedThrough/^s223:connectedThrough ?d2 .\nFILTER ($this != ?d2) .\nFILTER NOT EXISTS {$this s223:contains* ?d2} .\nFILTER NOT EXISTS {?d2 s223:contains* $this} .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b542": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b542",
    "stable_id": "b--6837138277741258120",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectedThrough` relation using `hasConnectionPoint` and `connectsThrough`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectedThrough ?connection .}\nWHERE {\n$this s223:hasConnectionPoint/s223:connectsThrough ?connection .\n}\n\"\"\" ;\n    sh:name \"InferredEquipmentToConnectionProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1954": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1955"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1954",
    "stable_id": "b--8575348283024673470",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1955": "If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1955": "b-6206410971437409839"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.\" ;\n            sh:message \"s223: {?otherEquipment} should contain {?equipment} because `ConnectionPoint` {$this} has a `mapsTo` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?equipment ?otherEquipment\nWHERE {\n$this s223:mapsTo ?otherCP .\n?equipment s223:hasConnectionPoint $this .\n?otherEquipment s223:hasConnectionPoint ?otherCP .\nFILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1955": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If a `ConnectionPoint` `mapsTo` another `ConnectionPoint`, the respective `Equipment` should have a `contains` relation.\" ;\n    sh:message \"s223: {?otherEquipment} should contain {?equipment} because `ConnectionPoint` {$this} has a `mapsTo` relation.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?equipment ?otherEquipment\nWHERE {\n$this s223:mapsTo ?otherCP .\n?equipment s223:hasConnectionPoint $this .\n?otherEquipment s223:hasConnectionPoint ?otherCP .\nFILTER NOT EXISTS {?otherEquipment s223:contains ?equipment}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1961": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1961",
    "stable_id": "b-8249021076782856035",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation\" ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with at most one `Connection` using the `cnx` relation\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Connection> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1959": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1960"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1959",
    "stable_id": "b--3814727969245348734",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1960": "A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1960": "b--1969475899736520768"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?uppercp ?connection\nWHERE {\n$this s223:mapsTo ?uppercp .\n$this s223:connectsThrough ?connection .\n?connection a/rdfs:subClassOf* s223:Connection .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1960": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"A `ConnectionPoint` must not have both a `mapsTo` and a `connectsThrough` relation.\" ;\n    sh:message \"s223: {$this} cannot have both a `mapsTo` {?uppercp} and a `connectsThrough` {?connection}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?uppercp ?connection\nWHERE {\n$this s223:mapsTo ?uppercp .\n$this s223:connectsThrough ?connection .\n?connection a/rdfs:subClassOf* s223:Connection .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1969": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1969",
    "stable_id": "b-7561037692175321892",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present it shall associate the `ConnectionPoint` with an `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1965": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1965",
    "stable_id": "b--2728636795638627321",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the inverse of relation `mapsTo`\" ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#mapsTo> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1958": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1958",
    "stable_id": "b--6830898638311539448",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` can be associated with at most one other `ConnectionPoint` using the relation `mapsTo`\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1973": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1973",
    "stable_id": "b--4213962891015420089",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases.\" ;\n    sh:message \"s223: If the relation `hasElectricalPhase` is present it shall associate the `ConnectionPoint` with an ElectricalPhaseIdentifier or ElectricalVoltagePhases.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> ] [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1956": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1957"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1956",
    "stable_id": "b--3058646970767254575",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1957": "Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1957": "b--2514635067751996434"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.\" ;\n            sh:message \"s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT DISTINCT $this ?a ?b ?target\nWHERE {\n$this s223:hasMedium ?a .\n$this s223:mapsTo+ ?target .\n?target s223:hasMedium ?b .\n?a a/rdfs:subClassOf* s223:Substance-Medium .\n?b a/rdfs:subClassOf* s223:Substance-Medium .\nFILTER (?a != ?b ) .\nFILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .\nFILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1957": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Ensure that the Medium identified by a `ConnectionPoint` via the `hasMedium` relation is compatible with the Medium identified by the entity identified by the `mapsTo` relation.\" ;\n    sh:message \"s223: {$this} declares a medium of {?a}, but the medium of {?b} is declared by {?target} pointed to by the `mapsTo` relation.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT DISTINCT $this ?a ?b ?target\nWHERE {\n$this s223:hasMedium ?a .\n$this s223:mapsTo+ ?target .\n?target s223:hasMedium ?b .\n?a a/rdfs:subClassOf* s223:Substance-Medium .\n?b a/rdfs:subClassOf* s223:Substance-Medium .\nFILTER (?a != ?b ) .\nFILTER (NOT EXISTS {?b a/rdfs:subClassOf* ?a}) .\nFILTER (NOT EXISTS {?a a/rdfs:subClassOf* ?b}) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1972": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1972",
    "stable_id": "b--1349679139693216910",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:name \"ConnectionPoint medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1963": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1963",
    "stable_id": "b-7134670383980147222",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation.\" ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with at most one `Connectable` using the `cnx` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Connectable> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1978": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1978",
    "stable_id": "b--865222626045112649",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ConnectionPoint` shall be associated with exactly one `Connectable` using the relation `isConnectionPointOf`.\" ;\n    sh:minCount 1 ;\n    sh:name \"ConnectionPointToEquipmentShape\" ;\n    sh:path <http://data.ashrae.org/standard223#isConnectionPointOf> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1979": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1979",
    "stable_id": "b--2549392548895618632",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ConnectionPoint` shall be associated with at most one `Connection` using the relation `connectsThrough`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connection> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: This `ConnectionPoint` shall be associated with at most one `Connection`.\" ;\n    sh:name \"ConnectionPointToConnectionShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsThrough> ;\n    sh:severity sh:Info .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1967": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1968"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1967",
    "stable_id": "b-5238902276473590681",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1968": "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1968": "b-5091324034469651698"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.\" ;\n            sh:message \"s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n    SELECT $this ?containerEquipment\n    WHERE {\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .\n        $this s223:isConnectionPointOf ?equipment .\n        ?containerEquipment s223:contains ?equipment .\n        }\n        \"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1968": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, but is associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` might need a `mapsTo` relation to a `ConnectionPoint` of the containing `Equipment`.\" ;\n    sh:message \"s223: `ConnectionPoint` {$this} could be missing a `mapsTo` relation to a `ConnectionPoint` of {?containerEquipment} because it is associated with a `Junction` or `Equipment` that is contained by {?containerEquipment}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n    SELECT $this ?containerEquipment\n    WHERE {\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        FILTER NOT EXISTS {?anything3 s223:hasBoundaryConnectionPoint $this} .\n        $this s223:isConnectionPointOf ?equipment .\n        ?containerEquipment s223:contains ?equipment .\n        }\n        \"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1970": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1971"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1970",
    "stable_id": "b-7893747452087577755",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1971": "If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1971": "b-766564903719111743"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsThrough> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.\" ;\n            sh:message \"s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n    SELECT $this\n    WHERE {\n        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .\n        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        $this s223:isConnectionPointOf ?equipment .\n        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .\n        }\n        \"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1971": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If a `ConnectionPoint` lacks a `connectsThrough` and `mapsTo` relation, and is not associated with a `Junction` or `Equipment` that is contained by an `Equipment`, then suggest that the `ConnectionPoint` probably needs an association with a `Connection`.\" ;\n    sh:message \"s223: `ConnectionPoint` {$this} probably needs an association with a `Connection`, or use of `hasOptionalConnectionPoint` or `hasBoundaryConnectionPoint` qualifiers.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n    SELECT $this\n    WHERE {\n        FILTER NOT EXISTS {?sys1 s223:hasBoundaryConnectionPoint $this} .\n        FILTER NOT EXISTS {?sys2 s223:hasOptionalConnectionPoint $this} .\n        FILTER NOT EXISTS {$this s223:connectsThrough ?anything1} .\n        FILTER NOT EXISTS {$this s223:mapsTo ?anything2} .\n        $this s223:isConnectionPointOf ?equipment .\n        FILTER NOT EXISTS {?containerEquipment s223:contains ?equipment} .\n        }\n        \"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1980": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1980",
    "stable_id": "b--7614098938052104067",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Subclasses of ConnectionPoint are Disjoint. An instance of a subclass of ConnectionPoint cannot be an instance of multiple such subclasses.\" ;\n    sh:message \"s223: `ConnectionPoint` {$this} cannot be an instance of both {?subclass1} and {?subclass2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n        SELECT $this ?subclass1 ?subclass2 WHERE {\n            $this a ?subclass1, ?subclass2 .\n            ?subclass1 rdfs:subClassOf s223:ConnectionPoint .\n            ?subclass2 rdfs:subClassOf s223:ConnectionPoint .\n            FILTER(?subclass1 != ?subclass2)\n        }\n    \"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b559": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b559",
    "stable_id": "b--4529532907590234372",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasElectricalPhase` value from any connected `Conductor`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasElectricalPhase ?phase .}\nWHERE {\n$this s223:connectsThrough/s223:hasElectricalPhase ?phase .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1919": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1919",
    "stable_id": "b--3413521980577571070",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `BidirectionalConnectionPoint` with a `ConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1920": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1920",
    "stable_id": "b--286864254745722164",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n    sh:message \"s223: If the relation `mapsTo` is present it shall associate the `BidirectionalConnectionPoint` with a `BidirectionalConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2094": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2095"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2094",
    "stable_id": "b--6131543470905576934",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2095": "Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2095": "b--1573702658865108017"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n            sh:message \"s223: {$this} must have a `mapsTo` an `InletConnectionPoint` of {?parentEquipment} and not an external `Connection` from {?sourceEquipment}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?parentEquipment ?sourceEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2095": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Ensure an `InletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n    sh:message \"s223: {$this} must have a `mapsTo` an `InletConnectionPoint` of {?parentEquipment} and not an external `Connection` from {?sourceEquipment}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?parentEquipment ?sourceEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsFrom ?sourceEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?sourceEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2088": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2088",
    "stable_id": "b--8594556031230031013",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `InletConnectionPoint` with an `OutletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2093": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2093",
    "stable_id": "b--4552473260072823349",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n    sh:message \"s223: If the relation `mapsTo` is present it shall associate the `InletConnectionPoint` with an `InletConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2051": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2051",
    "stable_id": "b-5383041270809547491",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:message \"s223: If the relation `pairedConnectionPoint` is present it shall associate the `OutletConnectionPoint` with an `InletConnectionPoint` or `BidirectionalConnectionPoint`.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2048": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2048",
    "stable_id": "b-3209474635784475701",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n    sh:message \"s223: If the relation `mapsTo` is present it shall associate the `OutletConnectionPoint` with an `OutletConnectionPoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2049": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2050"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2049",
    "stable_id": "b-2441864292113201326",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2050": "Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2050": "b--4278445630934018262"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n    sh:path <http://data.ashrae.org/standard223#mapsTo> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n            sh:message \"s223: {$this} must have a `mapsTo` an `OutletConnectionPoint` of {?parentEquipment} and not an external `Connection` to {?destinationEquipment}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?parentEquipment ?destinationEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2050": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Ensure an `OutletConnectionPoint` has a `mapsTo` relation to its containing `Equipment` if it has an external `Connection`\" ;\n    sh:message \"s223: {$this} must have a `mapsTo` an `OutletConnectionPoint` of {?parentEquipment} and not an external `Connection` to {?destinationEquipment}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?parentEquipment ?destinationEquipment\nWHERE {\n?equipment s223:hasConnectionPoint $this .\n?parentEquipment s223:contains ?equipment .\n$this s223:connectsThrough/s223:connectsTo ?destinationEquipment .\nFILTER NOT EXISTS {?parentEquipment s223:contains ?destinationEquipment} .\nFILTER NOT EXISTS {$this s223:mapsTo ?anything} .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1880": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1880",
    "stable_id": "b-288659793512011028",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Connection` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:name \"Connection medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1878": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1879"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1878",
    "stable_id": "b--8686526066810394219",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1879": "Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1879": "b-4671231329341834730"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1879": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 4: A `Connection` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1876": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1877"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1876",
    "stable_id": "b--7445355590646189098",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1877": "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1877": "b--2101814138703144782"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n            sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1877": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n    sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#ConnectionCnxShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b552",
      "ne833ac0ae3a945938d4d07ea87dee986b555",
      "ne833ac0ae3a945938d4d07ea87dee986b550"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "ConnectionCnxShape",
    "stable_id": "s223:ConnectionCnxShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b552": "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.",
      "ne833ac0ae3a945938d4d07ea87dee986b555": "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.",
      "ne833ac0ae3a945938d4d07ea87dee986b550": "A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b552": "b--2844475513564653716",
      "ne833ac0ae3a945938d4d07ea87dee986b555": "b-3346287183077775538",
      "ne833ac0ae3a945938d4d07ea87dee986b550": "b-187852393827418724"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ConnectionCnxShape> a sh:NodeShape ;\n    rdfs:label \"ConnectionCnxShape\" ;\n    rdfs:comment \"You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type.\" ;\n    sh:message \"s223: You need either an `InletConnectionPoint` and an `OutletConnectionPoint`, or at least one `BidirectionalConnectionPoint` and another `ConnectionPoint` of any type.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ;\n                        sh:severity sh:Warning ],\n                    [ rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ;\n                        sh:severity sh:Warning ] ] [ sh:property [ rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ;\n                        sh:severity sh:Warning ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Connection> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b552": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true ;\n    sh:severity sh:Warning .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b555": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true ;\n    sh:severity sh:Warning .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b550": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Connection` shall have at least two `connectsAt` relations allowing flow in and out of the `Connection`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1873": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1873",
    "stable_id": "b-6531338179623959203",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Connection` shall have two or more `connectsAt` relations to connection points\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `Connection` shall have two or more `connectsAt` relations to connection points\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#connectsAt> ;\n    sh:severity sh:Warning .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1864": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1865"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1864",
    "stable_id": "b-8346217158232109476",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1865": "A `Connection` must only have a `cnx` relation with a `ConnectionPoint`"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1865": "b--2885026210323228358"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Connection` must only have a `cnx` relation with a `ConnectionPoint`\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Connection` must only have a `cnx` relation with a `ConnectionPoint`\" ;\n            sh:message \"s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"SELECT $this ?something\nWHERE {\n$this s223:cnx ?something .\nFILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .\n}\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1865": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"A `Connection` must only have a `cnx` relation with a `ConnectionPoint`\" ;\n    sh:message \"s223: {$this} cannot have a s223:cnx relation to {?something}, because {?something} is not a `ConnectionPoint`.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"SELECT $this ?something\nWHERE {\n$this s223:cnx ?something .\nFILTER NOT EXISTS {?something a/rdfs:subClassOf* s223:ConnectionPoint} .\n}\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1875": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1875",
    "stable_id": "b--6682422878176359131",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectsFrom` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:name \"ConnectionToUpstreamConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsFrom> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1862": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1863"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1862",
    "stable_id": "b-6136348805083440230",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1863": "Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1863": "b-183784430171291254"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1863": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 3: `Connection` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1860": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1861"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1860",
    "stable_id": "b--4802721620248130520",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1861": "Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1861": "b-173779083841046119"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1861": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 2: A `Connection` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1871": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1872"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1871",
    "stable_id": "b-7533333002117036073",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1872": "Incompatible Medium. Case 1: Two pure mediums."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1872": "b-2781943415781885525"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 1: A `Connection` with a pure medium and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1872": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n    sh:message \"s223: `Connection` {$this} with medium {?m2} is incompatible with {?cp} with medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1866": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1867"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1866",
    "stable_id": "b-2990996677412884524",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1867": "Incompatible Medium. Case 6: A medium with constituents and a pure medium."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1867": "b-4640126881945440325"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 6: A medium with constituents and a pure medium.\" ;\n            sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1867": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 6: A medium with constituents and a pure medium.\" ;\n    sh:message \"s223: {?cp1} with medium {?m1} is incompatible with {?cp2} with medium {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1882": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1882",
    "stable_id": "b-3977199543075560048",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present it shall associate the `Connection` with an `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1868": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1868",
    "stable_id": "b-8935776601745426995",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Connectable> ;\n    sh:message \"s223: If the relation `connectsTo` is present it shall associate the `Connection` with a `Connectable`.\" ;\n    sh:name \"ConnectionToDownstreamConnectableShape\" ;\n    sh:path <http://data.ashrae.org/standard223#connectsTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1881": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1881",
    "stable_id": "b--8397145091260566733",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-ThermodynamicPhase> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If the relation `hasThermodynamicPhase` is present it shall associate the `Connection` with at most one `EnumerationKind-ThermodynamicPhase`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasThermodynamicPhase> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1869": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1870"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1869",
    "stable_id": "b-110604459893205560",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1870": "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1870": "b--6170125269189899060"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n            sh:message \"s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m2 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1870": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n    sh:message \"s223: {?cp1} with medium {?m2} is incompatible with {?cp2} with medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m2 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m1 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1874": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1874",
    "stable_id": "b-3989334785873815419",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Connection` shall have two or more `cnx` relations to connection points\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `Connection` shall have two or more `cnx` relations to connection points\" ;\n    sh:path <http://data.ashrae.org/standard223#cnx> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b561": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b561",
    "stable_id": "b--370682991752037392",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectsFrom` relation using the relation `connectsAt`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectsFrom ?equipment .}\nWHERE {\n$this s223:connectsAt ?cp .\n?cp a s223:OutletConnectionPoint .\n?cp s223:isConnectionPointOf ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredConnectionToUpstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b563": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b563",
    "stable_id": "b--4150315914537788143",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer `cnx` relation using the relation `connectsThrough`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this ^s223:connectsThrough ?thing .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b560": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b560",
    "stable_id": "b--1046112556990582750",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer `cnx` relation using the relation `connectsAt`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:cnx ?thing .}\nWHERE {\n$this s223:connectsAt ?thing .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b564": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b564",
    "stable_id": "b-7727366479544171426",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectsAt` relation using the relation `cnx`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectsAt ?thing .}\nWHERE {\n$this s223:cnx ?thing .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b562": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b562",
    "stable_id": "b-3405787219578179786",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `connectsTo` relation using the relation `connectsAt`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:connectsTo ?equipment .}\nWHERE {\n$this s223:connectsAt ?cp .\n?cp a s223:InletConnectionPoint .\n?cp s223:isConnectionPointOf ?equipment .\n}\n\"\"\" ;\n    sh:name \"InferredConnectionToDownstreamEquipmentProperty\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1479": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1480"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1479",
    "stable_id": "b--4384257715926867992",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1480": "Ensure the electrical phase is the same as all connected `ConnectionPoint`s"
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1480": "b--1321005122545499565"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Ensure the electrical phase is the same as all connected `ConnectionPoint`s\" ;\n    sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Ensure the electrical phase is the same as all connected `ConnectionPoint`s\" ;\n            sh:message \"s223: {$this} has an electrical phase of {?myphase} which is different from {?cpPhase} for `ConnectionPoint` {?cp}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n    SELECT $this ?myphase ?cp ?cpPhase\n    WHERE {\n        $this s223:hasElectricalPhase ?myphase .\n        $this s223:connectsAt ?cp .\n        ?cp s223:hasElectricalPhase ?cpPhase .\n        FILTER (?myphase != ?cpPhase) .\n        }\n        \"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1480": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Ensure the electrical phase is the same as all connected `ConnectionPoint`s\" ;\n    sh:message \"s223: {$this} has an electrical phase of {?myphase} which is different from {?cpPhase} for `ConnectionPoint` {?cp}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n    SELECT $this ?myphase ?cp ?cpPhase\n    WHERE {\n        $this s223:hasElectricalPhase ?myphase .\n        $this s223:connectsAt ?cp .\n        ?cp s223:hasElectricalPhase ?cpPhase .\n        FILTER (?myphase != ?cpPhase) .\n        }\n        \"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1481": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1481",
    "stable_id": "b--8960779555437996232",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If the relation `hasElectricalPhase` is present it shall associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If the relation `hasElectricalPhase` is present it shall associate the `Conductor` with a single ElectricalPhaseIdentifier or ElectricalVoltagePhases value.\" ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalPhaseIdentifier> ] [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-ElectricalVoltagePhases> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasElectricalPhase> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1486": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1486",
    "stable_id": "b-2821041982046084506",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Conductor` shall be associated with exactly one `Constituent-Electricity` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b538": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b538",
    "stable_id": "b--8940918211654941683",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasElectricalPhase` value from any connected `ConnectionPoint`s.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasElectricalPhase ?phase .}\nWHERE {\n$this s223:cnx/s223:hasElectricalPhase ?phase .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1660": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1661"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1660",
    "stable_id": "b--4076848072743459103",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1661": "Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1661": "b--362334525125173754"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case5: Two `ConnectionPoint`s with pure mediums.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n            sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1661": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 5: Two `ConnectionPoint`s with pure mediums.\" ;\n    sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2 ) .\n?cp2 s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1658": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1659"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1658",
    "stable_id": "b--4575436710850567004",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1659": "Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1659": "b-6615477802586023031"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1659": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 2: A `Junction` with constituents and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1666": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1667"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1666",
    "stable_id": "b-4396319847197472292",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1667": "Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1667": "b-5800446804076448084"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m1} is incompatible with {?cp} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1667": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 3: `Junction` with a pure medium and an associated `ConnectionPoint` with constituents.\" ;\n    sh:message \"s223: `Junction` {$this} with Medium {?m1} is incompatible with {?cp} with Medium {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m2 .\n$this s223:hasMedium ?m1 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#JunctionUsageWarning": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b587"],
    "complex_constraints": [],
    "rules": [],
    "label": "JunctionUsageWarning",
    "stable_id": "s223:JunctionUsageWarning",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b587": "This `Junction` is not used to model significant details of a branching point in a connection, and may not be required."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b587": "b--7660785483190312060"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n<http://data.ashrae.org/standard223#JunctionUsageWarning> a sh:NodeShape ;\n    rdfs:label \"JunctionUsageWarning\" ;\n    rdfs:comment \"This `Junction` is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `Junction` is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n            sh:message \"s223: This `Junction` {$this} is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\n            SELECT $this\n            WHERE {\n                $this s223:hasConnectionPoint? | s223:connectedThrough? ?junc_cp_conn .\n\n                FILTER NOT EXISTS {\n                    # Connection has a relation that is not in the structural or required relationships\n                    { ?junc_cp_conn ?p ?o . } UNION {?o ?p ?junc_cp_conn . }\n                    FILTER (?p NOT IN (\n                        s223:connected, s223:connectedTo, s223:connectedThrough, s223:hasConnectionPoint,\n                        s223:connectsAt, s223:isConnectionPointOf, s223:cnx, rdf:type, rdfs:label, rdfs:comment\n                    ))\n                } .\n            }\n        \"\"\" ;\n            sh:severity sh:Warning ] ;\n    sh:targetClass <http://data.ashrae.org/standard223#Junction> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b587": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `Junction` is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n    sh:message \"s223: This `Junction` {$this} is not used to model significant details of a branching point in a connection, and may not be required.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\n            SELECT $this\n            WHERE {\n                $this s223:hasConnectionPoint? | s223:connectedThrough? ?junc_cp_conn .\n\n                FILTER NOT EXISTS {\n                    # Connection has a relation that is not in the structural or required relationships\n                    { ?junc_cp_conn ?p ?o . } UNION {?o ?p ?junc_cp_conn . }\n                    FILTER (?p NOT IN (\n                        s223:connected, s223:connectedTo, s223:connectedThrough, s223:hasConnectionPoint,\n                        s223:connectsAt, s223:isConnectionPointOf, s223:cnx, rdf:type, rdfs:label, rdfs:comment\n                    ))\n                } .\n            }\n        \"\"\" ;\n    sh:severity sh:Warning .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1664": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1665"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1664",
    "stable_id": "b--5529506680618106444",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1665": "Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1665": "b-939453386664141602"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n            sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1665": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 7: Two `ConnectionPoint`s with mediums with constituents.\" ;\n    sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1662": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1663"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1662",
    "stable_id": "b-933892468693572245",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1663": "Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1663": "b-1906271643963538395"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s, one with a medium with constituents and one a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium.\" ;\n            sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1663": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 6: Two `ConnectionPoint`s with a medium with constituents and a pure medium.\" ;\n    sh:message \"s223: {?cp1} with Medium {?m1} is incompatible with {?cp2} with Medium {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp1 ?m1 ?cp2 ?m2\nWHERE {\n$this s223:cnx ?cp1 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp1 s223:hasMedium ?m1 .\n$this s223:cnx ?cp2 .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1668": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1669"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1668",
    "stable_id": "b--4059307216846524236",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1669": "Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1669": "b-5391700939238190959"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1669": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 4: `Junction` with constituents and an associated `ConnectionPoint` with constituents.\" ;\n    sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1671": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1672"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1671",
    "stable_id": "b--4441229990633209447",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1672": "Incompatible Medium. Case 1: Two pure mediums."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1672": "b--7103253358505714087"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case1: A `Junction` with a pure medium and an associated `ConnectionPoint` with a pure medium.\" ;\n    sh:name \"Test for compatible declared Medium\" ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1672": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n    sh:message \"s223: `Junction` {$this} with Medium {?m2} is incompatible with {?cp} with Medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?cp ?m1\nWHERE {\n$this s223:cnx ?cp .\n?cp a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp s223:hasMedium ?m1 .\n$this s223:hasMedium ?m2 .\nFILTER (?m1 != ?m2 ) .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" .\n\n"
    }
  },
  "http://data.ashrae.org/standard223#JunctionCPShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b583",
      "ne833ac0ae3a945938d4d07ea87dee986b580",
      "ne833ac0ae3a945938d4d07ea87dee986b578"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "JunctionCPShape",
    "stable_id": "s223:JunctionCPShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b583": "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.",
      "ne833ac0ae3a945938d4d07ea87dee986b580": "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.",
      "ne833ac0ae3a945938d4d07ea87dee986b578": "A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b583": "b--6342521348051041006",
      "ne833ac0ae3a945938d4d07ea87dee986b580": "b--2801976264100082820",
      "ne833ac0ae3a945938d4d07ea87dee986b578": "b-7888321608644742469"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#JunctionCPShape> a sh:NodeShape ;\n    rdfs:label \"JunctionCPShape\" ;\n    rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n    sh:message \"s223: A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ],\n                    [ rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Junction> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b583": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b580": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b578": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Junction` shall have at least two `ConnectionPoint`s including (a) at least one inlet and one outlet, or (b) at least one bidirectional connection point.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1670": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1670",
    "stable_id": "b-3163874029243370047",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Junction` shall be associated with exactly one `Substance-Medium` using the relation `hasMedium`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasMedium> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1611": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1611",
    "stable_id": "b-7269965397954322604",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasOptionalConnectionPoint` relation is used to reference those connection points of its equipment that may not be connected, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasOptionalConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1612": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1612",
    "stable_id": "b-4422039945379629524",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `System` may be defined with a number of connection points that are the \\\"boundary\\\" of the equipment. The `hasBoundaryConnectionPoint` relation is used to reference those connection points of its equipment that must be connected, but in the context of validating the model with the system by itself, the \\\"dangling connection point\\\" should not generate a validation error.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasBoundaryConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1618": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1618",
    "stable_id": "b--4197460032178260233",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasRole` is present, it shall associate the `System` with an `EnumerationKind-Role`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Role> ;\n    sh:message \"s223: If the relation `hasRole` is present, it shall associate the `System` with an `EnumerationKind-Role`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1619": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1619",
    "stable_id": "b--4706768414671840116",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Ensure that the boundary `ConnectionPoint`s of a `System` belong to only members of that `System`\" ;\n    sh:message \"s223: `System` {$this} `hasBoundaryConnectionPoint` {?cp}, belonging to {?con} that is not a member of {?this}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cp ?con\nWHERE {\n$this s223:hasBoundaryConnectionPoint ?cp .\n?cp s223:isConnectionPointOf ?con .\nFILTER NOT EXISTS {$this s223:hasMember+ ?con}\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1613": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1613",
    "stable_id": "b-3043305154797299519",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"A `System` shall be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`.\" ;\n    sh:message \"s223: A `System` shall be associated with at least one instance of `Equipment` or `System` using the relation `hasMember`.\" ;\n    sh:minCount 1 ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Equipment> ] [ sh:class <http://data.ashrae.org/standard223#System> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasMember> ;\n    sh:severity sh:Warning .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b651": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b651",
    "stable_id": "b-7867388158315334769",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasBoundaryConnectionPoint` relation using `hasOptionalConnectionPoint`.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasBoundaryConnectionPoint ?thing .}\nWHERE {\n$this s223:hasOptionalConnectionPoint ?thing .\n}\n\"\"\" ;\n    sh:name \"InferredSystemToBoundaryConnectionPointFromOptional\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1684": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1684",
    "stable_id": "b--4743979393616078240",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `encloses` is present it shall associate the `PhysicalSpace` with a `DomainSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"s223: If the relation `encloses` is present it shall associate the `PhysicalSpace` with a `DomainSpace`.\" ;\n    sh:path <http://data.ashrae.org/standard223#encloses> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1685": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1685",
    "stable_id": "b-5697317927649471683",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `contains` is present it shall associate the `PhysicalSpace` with a `PhysicalSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#PhysicalSpace> ;\n    sh:message \"s223: If the relation `contains` is present it shall associate the `PhysicalSpace` with a `PhysicalSpace`.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1830": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1830",
    "stable_id": "b-7064188013140748949",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DomainSpace` must be enclosed by a `PhysicalSpace`.\" ;\n    sh:message \"s223: A `DomainSpace` must be enclosed by a `PhysicalSpace`.\" ;\n    sh:minCount 1 ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#encloses> ] ;\n    sh:severity sh:Info .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1829": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1829",
    "stable_id": "b-1640826303364539286",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `DomainSpace` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b566": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b566",
    "stable_id": "b-7338198374732285249",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosing `Zone` to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this ^s223:hasDomainSpace/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1786": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1786",
    "stable_id": "b-2462949915296882184",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace`.\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"s223: A `Zone` shall be associated with at least one `DomainSpace` using the relation `hasDomainSpace`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomainSpace> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1784": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1785"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1784",
    "stable_id": "b-3031573127354134085",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1785": "The associated `EnumerationKind-Domain` of a `Zone` and the `EnumerationKind-Domain` of the `DomainSpace`s it contains must be the same."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1785": "b-6291292529779078118"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"The associated domain of a `Zone` and the Domain of the `DomainSpace`s it `contains` must be the same.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"The associated `EnumerationKind-Domain` of a `Zone` and the `EnumerationKind-Domain` of the `DomainSpace`s it contains must be the same.\" ;\n            sh:message \"s223: `Zone` {$this} has a Domain of {?domain}, but it contains a `DomainSpace` {?ds} which has a Domain of {?dsdomain}. These should be the same.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT DISTINCT $this ?domain ?ds ?dsdomain\nWHERE {\n$this a s223:Zone .\n$this s223:hasDomain ?domain .\n$this s223:contains ?ds .\n?ds s223:hasDomain ?dsdomain .\nFILTER (?domain != ?dsdomain)\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1785": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"The associated `EnumerationKind-Domain` of a `Zone` and the `EnumerationKind-Domain` of the `DomainSpace`s it contains must be the same.\" ;\n    sh:message \"s223: `Zone` {$this} has a Domain of {?domain}, but it contains a `DomainSpace` {?ds} which has a Domain of {?dsdomain}. These should be the same.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT DISTINCT $this ?domain ?ds ?dsdomain\nWHERE {\n$this a s223:Zone .\n$this s223:hasDomain ?domain .\n$this s223:contains ?ds .\n?ds s223:hasDomain ?dsdomain .\nFILTER (?domain != ?dsdomain)\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1787": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1787",
    "stable_id": "b--2129676627144372626",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Zone` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1228": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1228",
    "stable_id": "b-103659426518091449",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of `Zone` matches the constraints defined by g36:Zone, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b663": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b663",
    "stable_id": "b--6879613923894894118",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosed `DomainSpace`s to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this s223:hasDomainSpace/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b664": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b664",
    "stable_id": "b-3413617498519058509",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosing `ZoneGroup` to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this ^s223:hasZone/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1717": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1717",
    "stable_id": "b-2403115197671035609",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ZoneGroup` shall be associated with at least one `Zone` using the relation `hasZone`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Zone> ;\n    sh:message \"s223: A `ZoneGroup` shall be associated with at least one `Zone` using the relation `hasZone`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasZone> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1718": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1718",
    "stable_id": "b-5656781521626184434",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ZoneGroup` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Domain> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `ZoneGroup` shall be associated with exactly one `EnumerationKind-Domain` using the relation `hasDomain`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1229": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1229",
    "stable_id": "b--931152599877203527",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of `ZoneGroup` matches the constraints defined by g36:ZoneGroup, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ZoneGroup> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b662": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b662",
    "stable_id": "b--8384265600201551977",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer a `hasDomain` relation by checking any enclosed `Zone`s to determine the domain.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {$this s223:hasDomain ?domain .}\nWHERE {\n$this s223:hasZone/s223:hasDomain ?domain .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1819": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1819",
    "stable_id": "b-3473609510694054300",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerationKind-Numerical` can be associated with a decimal value using the relation `hasValue`.\" ;\n    sh:datatype xsd:decimal ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1821": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1821",
    "stable_id": "b--8729648942250892530",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerationKind-Numerical` shall be associated with at least one Unit using the relation `hasUnit`.\" ;\n    sh:class <http://qudt.org/schema/qudt/Unit> ;\n    sh:minCount 1 ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1820": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1820",
    "stable_id": "b-4141576892862988364",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerationKind-Numerical` shall be associated with at least one QuantityKind using the relation `hasQuantityKind`.\" ;\n    sh:class <http://qudt.org/schema/qudt/QuantityKind> ;\n    sh:minCount 1 ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1810": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1810",
    "stable_id": "b-8322133911391764321",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Frequency` shall have a `Unit` of `Hertz`\" ;\n    sh:hasValue <http://qudt.org/vocab/unit/HZ> ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1811": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1811",
    "stable_id": "b--2434635409402663138",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Frequency` shall have a `QuantityKind` of `Frequency`\" ;\n    sh:hasValue <http://qudt.org/vocab/quantitykind/Frequency> ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1918": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1918",
    "stable_id": "b--1011780513616111488",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Numerical-LineLineVoltage shall have a `Numerical-Voltage`\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1926": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1926",
    "stable_id": "b-6817400273431080839",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Numerical-LineNeutralVoltage shall have a `Numerical-Voltage`\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2038": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2038",
    "stable_id": "b--5618453659886628008",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Voltage` shall have a `QuantityKind` of `Voltage`\" ;\n    sh:hasValue <http://qudt.org/vocab/quantitykind/Voltage> ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2037": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2037",
    "stable_id": "b--8631441894699997851",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Numerical-Voltage` shall have a `Unit` of `Volts`\" ;\n    sh:hasValue <http://qudt.org/vocab/unit/V> ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1783": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1783",
    "stable_id": "b-7561692591577029750",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DC-Voltage shall have a `Numerical-Voltage`\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1799": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1799",
    "stable_id": "b--4661243702241999901",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"\"\"If the relation `composedOf` is present, it shall associate an `EnumerationKind-Substance` with one or more Properties that\nidentify and characterize its constituents. The `Property` identifies the constituent using the relation `ofConstituent`. If appropriate, a\n`QuantifiableProperty` may be used to also specify the amount of the constituent using the relations `qudt:hasQuantityKind`, `qudt:hasUnit`, and `qudt:hasValue`.\nFor example, see {s223:Water-GlycolSolution}.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1800": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1801"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1800",
    "stable_id": "b-1754613072373756308",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1801": "If a substance has a constituent, that constituent may not itself have constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1801": "b--3328665707333071065"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a substance has a constituent, that constituent may not itself have constituents.\" ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a substance has a constituent, that constituent may not itself have constituents.\" ;\n            sh:message \"s223: This substance {$this} has a constituent {?constituent} that itself composed ofs {?nextConstituent}. Create new substance with only atomic constituents.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?constituent ?nextConstituent\nWHERE {\n$this s223:composedOf ?constituent .\n?constituent s223:ofConstituent/s223:composedOf ?nextConstituent .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1801": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If a substance has a constituent, that constituent may not itself have constituents.\" ;\n    sh:message \"s223: This substance {$this} has a constituent {?constituent} that itself composed ofs {?nextConstituent}. Create new substance with only atomic constituents.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?constituent ?nextConstituent\nWHERE {\n$this s223:composedOf ?constituent .\n?constituent s223:ofConstituent/s223:composedOf ?nextConstituent .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2080": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2080",
    "stable_id": "b--1696078819334505660",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An AC electricity medium shall have a number of electrical phases.\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-NumberOfElectricalPhases> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasNumberOfElectricalPhases> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2079": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2079",
    "stable_id": "b--2763941415847446555",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An AC electricity medium shall have a frequency\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Frequency> ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasFrequency> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2081": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2081",
    "stable_id": "b-8267485051666044325",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An AC electricity medium shall have a voltage.\" ;\n    sh:minCount 1 ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Numerical-LineLineVoltage> ] [ sh:class <http://data.ashrae.org/standard223#Numerical-LineNeutralVoltage> ] [ sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ] ) ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1855": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1855",
    "stable_id": "b-7158899963612303098",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DC electricity medium shall have one or two reference voltages.\" ;\n    sh:class <http://data.ashrae.org/standard223#Numerical-Voltage> ;\n    sh:maxCount 2 ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasVoltage> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1709": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1709",
    "stable_id": "b--436868360570650358",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-Glycol`.\" ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:node [ sh:property [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-Glycol`.\" ;\n                            sh:hasValue <http://data.ashrae.org/standard223#Constituent-Glycol> ;\n                            sh:path <http://data.ashrae.org/standard223#ofConstituent> ],\n                        [ rdfs:comment \"The `QuantityKind` of the constituent shall be `VolumeFraction`.\" ;\n                            sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1703": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1703",
    "stable_id": "b-6793254354939102363",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-H2O`.\" ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n            sh:node [ sh:property [ rdfs:comment \"One of the constituents of a `Water-GlycolSolution` shall be `Constituent-H2O`.\" ;\n                            sh:hasValue <http://data.ashrae.org/standard223#Constituent-H2O> ;\n                            sh:path <http://data.ashrae.org/standard223#ofConstituent> ],\n                        [ rdfs:comment \"The `QuantityKind` of the constituent shall be `VolumeFraction`.\" ;\n                            sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFraction> ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1714": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1714",
    "stable_id": "b-6740890524747159396",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasFreezingPoint` is used, the object shall be a `QuantifiableProperty` with a `QuantityKind` of `Temperature`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: If the relation `hasFreezingPoint` is used, the object shall be a `QuantifiableProperty` with a `QuantityKind` of `Temperature`.\" ;\n    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#hasFreezingPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1708": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1708",
    "stable_id": "b--2721585121276414643",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"There shall be at least two QuantifiableProperties that characterize the constituents of a `Water-GlycolSolution`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#composedOf> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1943": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1943",
    "stable_id": "b-7593051777698029053",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Function> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can be associated with at most one `Function` using the inverse relation `hasOutput`.\" ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#hasOutput> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1927": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1928"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1927",
    "stable_id": "b-4555839941388550690",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1928": "A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1928": "b--785854361599185742"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInternalReference> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasExternalReference ?ext .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1928": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n    sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasExternalReference` relation.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasExternalReference ?ext .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1939": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1939",
    "stable_id": "b-6994717249406688481",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If an incoming relation `composedOf` exists, then the `Property` must have a declared substance using the relation `ofConstituent`.\" ;\n    sh:message \"s223: `Property` {$this} is referred to by {?something} with s223:composedOf, but the `Property` has no value for s223:ofConstituent.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?something\nWHERE {\n?something s223:composedOf $this .\nFILTER NOT EXISTS {$this s223:ofConstituent ?someSubstance} .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1945": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1945",
    "stable_id": "b--1550779500098938280",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind-Substance> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can be associated with at most one `EnumerationKind-Substance` using the relation `ofSubstance`.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofSubstance> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1940": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1941"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1940",
    "stable_id": "b--8582168542393291635",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1941": "If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1941": "b--1547586781841717551"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofSubstance> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n            sh:message \"s223: Since Property {$this} has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:ofSubstance ?substance .\nFILTER NOT EXISTS {$this s223:ofMedium ?medium} .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1941": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"If a `Property` has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n    sh:message \"s223: Since Property {$this} has an `ofSubstance` relation, it should also have an `ofMedium` relation.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:ofSubstance ?substance .\nFILTER NOT EXISTS {$this s223:ofMedium ?medium} .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1946": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1946",
    "stable_id": "b-6273047638098621399",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind> ;\n    sh:message \"s223: If the relation `hasAspect` is present, it shall associate the `Property` with an `EnumerationKind`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasAspect> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1931": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1932"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1931",
    "stable_id": "b-4570768860424275283",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1932": "A `Property` must not have both a `hasExternalReference` and a `hasValue` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1932": "b-2130768978652774018"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `hasExternalReference` and a `hasValue` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasExternalReference ?ext .\n$this s223:hasValue ?val .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1932": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"A `Property` must not have both a `hasExternalReference` and a `hasValue` relation.\" ;\n    sh:message \"s223: {$this} cannot have both a `hasExternalReference` and a `hasValue` relation.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasExternalReference ?ext .\n$this s223:hasValue ?val .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1935": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1935",
    "stable_id": "b-8291878786215473175",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference}).\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can use at most one relation `hasValue` if it is required to provide a static value in the model. It is not meant for real-time value (see {s223:hasExternalReference}).\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1936": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1936",
    "stable_id": "b--1520970027620150856",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` must not be observed (set) by more than one entity.\" ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` must not be observed (set) by more than one entity.\" ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1933": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1934"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1933",
    "stable_id": "b--4484982857651235781",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1934": "A `Property` must not have both a `hasInternalReference` and a `hasValue` relation."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1934": "b-2559189616405746752"
    },
