    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInternalReference> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.\" ;\n            sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasValue` relation.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasValue ?val .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1934": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"A `Property` must not have both a `hasInternalReference` and a `hasValue` relation.\" ;\n    sh:message \"s223: {$this} cannot have both a `hasInternalReference` and a `hasValue` relation.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this s223:hasInternalReference ?int .\n$this s223:hasValue ?val .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1930": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1930",
    "stable_id": "b-1758011128535240412",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ExternalReference> ;\n    sh:message \"s223: If the relation `hasExternalReference` is present it shall associate the `Property` with an `ExternalReference`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasExternalReference> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1942": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1942",
    "stable_id": "b--4713003915335165539",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Substance-Medium> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `Property` can be associated with at most one `Substance-Medium` using the relation `ofMedium`.\" ;\n    sh:path <http://data.ashrae.org/standard223#ofMedium> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1947": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1947",
    "stable_id": "b-1326681318731925822",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"A `Property` cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`.\" ;\n    sh:message \"s223: {$this} cannot be declared an instance of both an `ActuatableProperty` and an `ObservableProperty`.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\nWHERE {\n$this a/rdfs:subClassOf* s223:ActuatableProperty .\n$this a/rdfs:subClassOf* s223:ObservableProperty .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1929": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1929",
    "stable_id": "b--6106977871591513633",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Property> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: If the relation `hasInternalReference` is present it shall associate the `Property` with at most one other `Property`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasInternalReference> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b505": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b505",
    "stable_id": "b-6061236700111247330",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: An `ActuatableProperty` normally is referred to by `Equipment` using the relation `actuatedByProperty`.\" ;\n    sh:minCount 1 ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#actuatedByProperty> ] ;\n    sh:severity sh:Warning .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1679": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1679",
    "stable_id": "b--6271684424753674064",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Sensor> ;\n    sh:message \"s223: An `ObservableProperty` is usually referred to by a `Sensor` using the relation `observes`.\" ;\n    sh:minCount 1 ;\n    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] ;\n    sh:severity sh:Warning .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1652": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1653"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1652",
    "stable_id": "b--8473084901759156518",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1653": "Checks for valid enumeration value consistent with the stated `EnumerationKind`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1653": "b-1917427327192746041"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Checks for valid enumeration value consistent with the stated `EnumerationKind`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Checks for valid enumeration value consistent with the stated `EnumerationKind`.\" ;\n            sh:message \"s223: {$this} has an enumeration value of {?value} which is not a valid {?kind}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?value ?kind\nWHERE {\n$this s223:hasValue ?value .\n$this s223:hasEnumerationKind ?kind .\nFILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1653": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Checks for valid enumeration value consistent with the stated `EnumerationKind`.\" ;\n    sh:message \"s223: {$this} has an enumeration value of {?value} which is not a valid {?kind}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?value ?kind\nWHERE {\n$this s223:hasValue ?value .\n$this s223:hasEnumerationKind ?kind .\nFILTER (NOT EXISTS {?value a/rdfs:subClassOf* ?kind}) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1654": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1654",
    "stable_id": "b-9014251228243451551",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerationKind> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: An `EnumerableProperty` shall be associated with exactly one `EnumerationKind` using the relation `hasEnumerationKind`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2020": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2021"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2020",
    "stable_id": "b-7852105609937464963",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2021": "This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2021": "b--4336368233640796600"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. These are non-commensurate.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2021": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` and the associated setpoint use non-commensurate `Unit`s.\" ;\n    sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. These are non-commensurate.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2003": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2003",
    "stable_id": "b-629213187277861059",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`.\" ;\n    sh:maxCount 0 ;\n    sh:message \"s223: A `QuantifiableProperty` should use `s223:hasValue` instead of `qudt:value`.\" ;\n    sh:path <http://qudt.org/schema/qudt/value> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2012": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2012",
    "stable_id": "b--3766185407788707386",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasSetpoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasSetpoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2001": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2002"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2001",
    "stable_id": "b-3101554526987099338",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2002": "This `QuantifiableProperty` cannot have a value without a `Unit`."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2002": "b-5093160578271464671"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` cannot have a value without a `Unit`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasValue> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` cannot have a value without a `Unit`.\" ;\n            sh:message \"s223: {$this} referenced by {?subject} has a value of {?v} but does not specify a `Unit`.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?v ?subject\nWHERE {\n$this s223:hasValue ?v .\nFILTER NOT EXISTS {$this qudt:hasUnit ?u} .\n?subject ?p $this .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2002": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` cannot have a value without a `Unit`.\" ;\n    sh:message \"s223: {$this} referenced by {?subject} has a value of {?v} but does not specify a `Unit`.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?v ?subject\nWHERE {\n$this s223:hasValue ?v .\nFILTER NOT EXISTS {$this qudt:hasUnit ?u} .\n?subject ?p $this .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2018": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2018",
    "stable_id": "b--8806538403649787913",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"\"\"Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single\n`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation\n`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value.\"\"\" ;\n    sh:class <http://qudt.org/schema/qudt/QuantityValue> ;\n    sh:message \"\"\"s223: Normally, a `QuantifiableProperty` is associated with a static decimal value using `hasValue`, along with a single\n`Unit` and `QuantityKind`. However, in some cases, a `QuantifiableProperty` may instead be associated with a `QuantityValue` using the relation\n`quantityValue`. This allows the `QuantityValue` to express multiple equivalent combinations of `Unit` and value.\"\"\" ;\n    sh:path <http://qudt.org/schema/qudt/quantityValue> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2006": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2007"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2006",
    "stable_id": "b-2621599547742867732",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2007": "This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2007": "b--5083939414297883317"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. Be careful.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv = ?ddv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2007": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the deadband associated with it.\" ;\n    sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. Be careful.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv = ?ddv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1995": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1996"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1995",
    "stable_id": "b--8247553188565153705",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1996": "This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1996": "b--1899232759743569855"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while deadband {?deadband} uses `QuantityKind` {?dqk} with DimensionVector {?ddv}. These are non-commensurate\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?deadband ?pqk ?dqk ?pdv ?ddv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasQuantityKind ?dqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?dqk qudt:hasDimensionVector ?ddv .\nFILTER (?pqk != ?dqk) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1996": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` and the deadband associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while deadband {?deadband} uses `QuantityKind` {?dqk} with DimensionVector {?ddv}. These are non-commensurate\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?deadband ?pqk ?dqk ?pdv ?ddv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasQuantityKind ?dqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?dqk qudt:hasDimensionVector ?ddv .\nFILTER (?pqk != ?dqk) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2005": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2005",
    "stable_id": "b--5391491338324081506",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity.\nIf the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a\ntemperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which\naffects unit conversion calculations.\"\"\" ;\n    sh:datatype xsd:boolean ;\n    sh:maxCount 1 ;\n    sh:message \"\"\"s223: A `QuantifiableProperty` can be associated with an optional Boolean flag using the relation isDeltaQuantity.\nIf the relation isDeltaQuantity has a value of true, the associated value should be interpreted as a difference reading, such as a\ntemperature difference. This is needed to distinguish between a temperature reading and a temperature difference reading, which\naffects unit conversion calculations.\"\"\" ;\n    sh:path <http://qudt.org/schema/qudt/isDeltaQuantity> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2008": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2008",
    "stable_id": "b--4947655088249848800",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`.\" ;\n    sh:class <http://data.ashrae.org/standard223#EnumerableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with an `EnumerableProperty` using the relation `hasAlarmStatus`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasAlarmStatus> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2019": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2019",
    "stable_id": "b-2344689424685316898",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`.\" ;\n    sh:class <http://qudt.org/schema/qudt/QuantityKind> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `QuantifiableProperty` shall be associated with a `QuantityKind` using the relation `hasQuantityKind`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2004": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2004",
    "stable_id": "b-1539456488181634146",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with a`QuantifiableProperty` using the relation `hasThreshold`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasThreshold> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2015": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2015",
    "stable_id": "b-5990927166183119016",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with a `QuantifiableProperty` using the relation `hasDeadband`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasDeadband> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2022": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2022",
    "stable_id": "b-3799559480105186600",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Checks for consistent dimension vectors for a `QuantityKind` and the `Unit`\" ;\n    sh:message \"s223: Inconsistent dimensionalities among the `Property`'s `Unit` and `Property`'s `QuantityKind`\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this\n   WHERE\n{\n      $this qudt:hasQuantityKind/qudt:hasDimensionVector ?qkdv1 .\n      $this qudt:hasUnit/qudt:hasDimensionVector ?qkdv2 .\nFILTER (?qkdv1 != ?qkdv2) .\n}\n\"\"\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2016": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2017"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2016",
    "stable_id": "b-6683379628476636395",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2017": "This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2017": "b--1775707527387432250"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. Be careful.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv = ?tdv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2017": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the threshold associated with it.\" ;\n    sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. Be careful.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv = ?tdv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2009": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2009",
    "stable_id": "b--3168265988097206799",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`.\" ;\n    sh:class <http://qudt.org/schema/qudt/Unit> ;\n    sh:maxCount 1 ;\n    sh:message \"s223: A `QuantifiableProperty` can be associated with at most one `Unit` using the relation `hasUnit`.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1997": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1998"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1997",
    "stable_id": "b-941496690755830198",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1998": "This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1998": "b--2096219262527609807"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. These are non-commensurate.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1998": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` and the associated deadband use non-commensurate `Unit`s.\" ;\n    sh:message \"s223: {$this} uses `Unit` {?punit}, while deadband {?deadband} uses `Unit` {?dunit}. These are non-commensurate.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?deadband ?punit ?dunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasDeadband ?deadband .\n?deadband qudt:hasUnit ?dunit .\n?punit qudt:hasDimensionVector ?pdv .\n?dunit qudt:hasDimensionVector ?ddv .\nFILTER (?punit != ?dunit) .\nFILTER (?pdv != ?ddv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2013": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2014"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2013",
    "stable_id": "b--251489678976368329",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2014": "This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2014": "b--5798748799239408504"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:severity sh:Info ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. Be careful.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv = ?sdv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2014": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` uses a different `Unit` than the setpoint associated with it.\" ;\n    sh:message \"s223: {$this} uses `Unit` {?punit}, while setpoint {?setpoint} uses `Unit` {?sunit}. Be careful.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?setpoint ?punit ?sunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasUnit ?sunit .\n?punit qudt:hasDimensionVector ?pdv .\n?sunit qudt:hasDimensionVector ?sdv .\nFILTER (?punit != ?sunit) .\nFILTER (?pdv = ?sdv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1999": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2000"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1999",
    "stable_id": "b-8160836805204004729",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2000": "This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2000": "b-3675135144492681837"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasUnit> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.\" ;\n            sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. These are non-commensurate.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2000": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` and the associated threshold use non-commensurate `Unit`s.\" ;\n    sh:message \"s223: {$this} uses `Unit` {?punit}, while threshold {?threshold} uses `Unit` {?tunit}. These are non-commensurate.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?threshold ?punit ?tunit\nWHERE {\n$this qudt:hasUnit ?punit .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasUnit ?tunit .\n?punit qudt:hasDimensionVector ?pdv .\n?tunit qudt:hasDimensionVector ?tdv .\nFILTER (?punit != ?tunit) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2010": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b2011"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2010",
    "stable_id": "b-5258817273200460474",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b2011": "This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b2011": "b--3277175627796049444"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while threshold {?threshold} uses `QuantityKind` {?tqk} with DimensionVector {?tdv}. These are non-commensurate\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?threshold ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasQuantityKind ?tqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?tqk qudt:hasDimensionVector ?tdv .\nFILTER (?pqk != ?tqk) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b2011": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` and the threshold associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while threshold {?threshold} uses `QuantityKind` {?tqk} with DimensionVector {?tdv}. These are non-commensurate\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?threshold ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasThreshold ?threshold .\n?threshold qudt:hasQuantityKind ?tqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?tqk qudt:hasDimensionVector ?tdv .\nFILTER (?pqk != ?tqk) .\nFILTER (?pdv != ?tdv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1993": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1994"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1993",
    "stable_id": "b-2543717417349524095",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1994": "This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1994": "b-8215080714531024071"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s.\" ;\n            sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses `QuantityKind` {?sqk} with DimensionVector {?sdv}. These are non-commensurate\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasQuantityKind ?sqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?sqk qudt:hasDimensionVector ?sdv .\nFILTER (?pqk != ?sqk) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1994": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"This `QuantifiableProperty` and the Setpoint associated with it have non-commensurate `QuantityKind`s.\" ;\n    sh:message \"s223: {$this} uses `QuantityKind` {?pqk} with DimensionVector {?pdv}, while Setpoint {?setpoint} uses `QuantityKind` {?sqk} with DimensionVector {?sdv}. These are non-commensurate\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?setpoint ?pqk ?sqk ?pdv ?sdv\nWHERE {\n$this qudt:hasQuantityKind ?pqk .\n$this s223:hasSetpoint ?setpoint .\n?setpoint qudt:hasQuantityKind ?sqk .\n?pqk qudt:hasDimensionVector ?pdv .\n?sqk qudt:hasDimensionVector ?sdv .\nFILTER (?pqk != ?sqk) .\nFILTER (?pdv != ?sdv) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b589": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b589",
    "stable_id": "b-4170063275058779193",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasAspect s223:Aspect-Deadband` for properties referred to by `hasDeadband`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {?y s223:hasAspect  s223:Aspect-Deadband}\nWHERE {\n?prop s223:hasDeadband ?y .\nFILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Deadband}\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b590": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b590",
    "stable_id": "b--8141731882891470557",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasAspect s223:Aspect-Threshold` for properties referred to by `hasThreshold`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {?y s223:hasAspect  s223:Aspect-Threshold}\nWHERE {\n?prop s223:hasThreshold ?y .\nFILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Threshold}\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b591": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b591",
    "stable_id": "b-1252096770002626017",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasQuantityKind` relation if it is unambiguous.\" ;\n    sh:construct \"\"\"\nCONSTRUCT {\n$this qudt:hasQuantityKind ?uniqueqk\n}\nWHERE {\n{\nSELECT $this (COUNT (DISTINCT (?qk)) AS ?count)\nWHERE {\nFILTER (NOT EXISTS {$this qudt:hasQuantityKind ?something}) .\n$this qudt:hasUnit/qudt:hasQuantityKind ?qk .\n}\nGROUP BY $this\n}\nFILTER (?count = 1)\n$this qudt:hasUnit/qudt:hasQuantityKind ?uniqueqk .\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b588": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b588",
    "stable_id": "b-970885946140504622",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLRule ;\n    rdfs:comment \"Infer the `hasAspect s223:Aspect-Setpoint` for properties referred to by `hasSetpoint`\" ;\n    sh:construct \"\"\"\nCONSTRUCT {?y s223:hasAspect  s223:Aspect-Setpoint}\nWHERE {\n?prop s223:hasSetpoint ?y .\nFILTER NOT EXISTS {?y s223:hasAspect s223:Aspect-Setpoint}\n}\n\"\"\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/inference/model-rules> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b2023": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b2023",
    "stable_id": "b-6877016068791559182",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`.\" ;\n    sh:class <http://data.ashrae.org/standard223#QuantifiableProperty> ;\n    sh:message \"s223: A `QuantifiableObservableProperty` can be associated with zero or more `QuantifiableProperty`(s) indicating the desired value(s) which the control process is trying to maintain using the relation `hasSetpoint`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasSetpoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b507": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b507",
    "stable_id": "b-6044899044389197360",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `object-name` is present it associates the external reference with the BACnet object having the specific object name.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#object-name> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b511": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b511",
    "stable_id": "b-5553807726779957713",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `object-identifier` is present it associates the external reference with the BACnet object having the specific object identifier.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#object-identifier> ;\n    sh:pattern \"^[A-Za-z0-9-]+,[1-9][0-9]*$\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b510": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b510",
    "stable_id": "b-189601525833264208",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `property-identifier` is present it is either a decimal number or exactly equal to the ASHRAE 135-2024 Clause 21 identifier text of BACnetPropertyIdentifier. If it is omitted, it defaults to \\\"present-value\\\" except for BACnet File objects, where absence of `property-identifier` refers to the entire content of the file accessed with Stream Access.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#property-identifier> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b509": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b509",
    "stable_id": "b--7894977636069939804",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `property-array-index` is present it provides the index for reading items from a property that is an array.\" ;\n    sh:datatype xsd:nonNegativeInteger ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#property-array-index> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b513": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b513",
    "stable_id": "b-352396262041390219",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `device-identifier` is present it associates the external reference with a BACnet device having the specific device identifier.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#device-identifier> ;\n    sh:pattern \"^[A-Za-z0-9-]+,[1-9][0-9]*$\" .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b512": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b512",
    "stable_id": "b--4059630493505478036",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `device-name` is present it associates the external reference with a BACnet device having the specific device name.\" ;\n    sh:datatype xsd:string ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#device-name> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b508": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b508",
    "stable_id": "b--1819014590409109090",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:PropertyShape ;\n    rdfs:comment \"If the relation `priority-for-writing` is present it provides the priority for writing values to the object.\" ;\n    sh:datatype xsd:nonNegativeInteger ;\n    sh:maxCount 1 ;\n    sh:minCount 0 ;\n    sh:path <http://data.ashrae.org/bacnet/2020#priority-for-writing> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1985": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1985",
    "stable_id": "b-4471884075129817898",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirHandlingUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1981": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1981",
    "stable_id": "b--7610162166052628627",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirHandlingUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1201": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1201",
    "stable_id": "b--7857212109364847003",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandAFMS, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandAFMS> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b665": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b665",
    "stable_id": "b-6512349714593885125",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1203": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1203",
    "stable_id": "b-5840289715606280006",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a relief damper, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                                            sh:maxCount 1 ;\n                                            sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b678": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b678",
    "stable_id": "b-7656280816495551948",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit-WithReliefDamperFan, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1202": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1202",
    "stable_id": "b--5520022508352987091",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit-OADandDP, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-OADandDP> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1210": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1210",
    "stable_id": "b-650678265696573841",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a relief fan, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReliefFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b672": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b672",
    "stable_id": "b--5700262637840743885",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                            sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-WithReturnFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1192": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1192",
    "stable_id": "b-3880535861016637491",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit and has a common economizer/minimum outdoor air damper, it will be declared as an instance of this class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n                    sh:minCount 1 ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n                            sh:node [ sh:property [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                        [ sh:minCount 1 ;\n                                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit-CommonDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1185": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1185",
    "stable_id": "b-8229001834416797365",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:DualFanDualDuctAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualFanDualDuctAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1224": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1224",
    "stable_id": "b--4977440314030137353",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1217": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1217",
    "stable_id": "b-6265339667812674648",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:SingleZoneVAVAirHandlingUnit and has a return fan, it will be declared as an instance of that class.\" ;\n    sh:condition [ sh:property [ rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a Return air damper and a Return fan, the SingleZoneVAVAirHandlingUnit must indeed have a Return fan.\" ;\n                    sh:path <http://data.ashrae.org/standard223#contains> ;\n                    sh:qualifiedMaxCount 1 ;\n                    sh:qualifiedMinCount 1 ;\n                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n                            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                            sh:qualifiedMinCount 1 ;\n                                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ] ] ] ] ] ],\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#SingleZoneVAVAirHandlingUnit-WithReturnFan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1209": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1209",
    "stable_id": "b-371575810446529471",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:AirHandlingUnit matches the constraints defined by g36:MultipleZoneVAVAirHandlingUnit, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#MultipleZoneVAVAirHandlingUnit> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1467": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1467",
    "stable_id": "b-676540369887470474",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet.\" ;\n    sh:message \"s223: An `AirHeatExchanger` shall have at least two air outlets, each paired with an inlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                        [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1462": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1462",
    "stable_id": "b--4271443831538579644",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet.\" ;\n    sh:message \"s223: An `AirHeatExchanger` shall have at least two air inlets, each paired with an outlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                        [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1460": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1460",
    "stable_id": "b-7360077992802038597",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:message \"s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:message \"s223: An `AirHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:qualifiedMaxCount 0 ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b575": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b575",
    "stable_id": "b-1162895227617280597",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Infer the `hasRole` s223:Role-HeatTransfer relation for every instance of the listed targetClass values.\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-HeatTransfer> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#BatteryCPShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b528",
      "ne833ac0ae3a945938d4d07ea87dee986b523"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Battery CP Shape",
    "stable_id": "s223:BatteryCPShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b528": "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.",
      "ne833ac0ae3a945938d4d07ea87dee986b523": "A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b528": "b--8605407672859973327",
      "ne833ac0ae3a945938d4d07ea87dee986b523": "b--5423038998275062249"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#BatteryCPShape> a sh:NodeShape ;\n    rdfs:label \"Battery CP Shape\" ;\n    rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n    sh:message \"s223: A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] [ sh:property [ rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Battery> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b528": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b523": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Battery` shall have at least one outlet or bidirectional `ConnectionPoint` using the medium Electricity.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b711": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b711",
    "stable_id": "b-5387698021583127414",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Boiler` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Boiler` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b707": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b707",
    "stable_id": "b--2750918968383760018",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Boiler` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Boiler` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1571": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1571",
    "stable_id": "b-7549310053908727232",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ChilledBeam` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1579": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1579",
    "stable_id": "b--1952595027742857271",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall be associated with the `Role-Cooling` using the relation `hasRole`\" ;\n    sh:message \"s223: A `ChilledBeam` shall be associated with the `Role-Cooling` using the relation `hasRole`\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Cooling> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1581": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1581",
    "stable_id": "b--3308833367845619086",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ChilledBeam` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1575": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1575",
    "stable_id": "b--8035507860355099058",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `ChilledBeam` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b534": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b534",
    "stable_id": "b-6991003138124996758",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"A `ChilledBeam` must always have the role `Role-Cooling`\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-Cooling> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b719": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b719",
    "stable_id": "b-4498949687849987778",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Chiller` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Chiller` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b715": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b715",
    "stable_id": "b--8789574339011946483",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Chiller` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Chiller` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b727": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b727",
    "stable_id": "b--641649883138231789",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ClothesWasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b731": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b731",
    "stable_id": "b-4982101036153581807",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `ClothesWasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b723": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b723",
    "stable_id": "b--1321874833414494897",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ClothesWasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b735": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b735",
    "stable_id": "b-3385755062387443401",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `CoffeeMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1739": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1739",
    "stable_id": "b-8313746612068230464",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A `Coil` shall have one inlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1747": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1747",
    "stable_id": "b-5890105747723128869",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A `Coil` shall have one or two bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ] [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1722": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1722",
    "stable_id": "b-3379975351095766343",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: For one of the two inlets the Fluid is Air.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1726": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1726",
    "stable_id": "b-3834572386924625680",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: For one of the two outlets the Fluid is Air.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1756": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1756",
    "stable_id": "b-3830288241416140436",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 3: A `Coil` shall have three bidirectionals using the medium `Mix-Fluid` or `Medium-ThermalContact`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 3 ;\n    sh:qualifiedMinCount 3 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ] [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1734": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1734",
    "stable_id": "b--3429159555188917545",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: A `Coil` shall have two outlets using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1730": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1730",
    "stable_id": "b--7779393612304715752",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: A `Coil` shall have two inlets using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1743": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1743",
    "stable_id": "b--4549320951384432803",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A `Coil` shall have one outlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1621": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1621",
    "stable_id": "b-3814597193324471169",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A cooling coil shall be related to the role '`Role-Cooling`' using the relation '`hasRole`'.\" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ;\n    sh:message \"s223: A cooling coil shall be related to the role '`Role-Cooling`' using the relation '`hasRole`'.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1180": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1180",
    "stable_id": "b--8207054729200881158",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:CoolingCoil matches the constraints defined by g36:ChilledWaterCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b565": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b565",
    "stable_id": "b--1608786235040398138",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"A `CoolingCoil` must always have the role `Role-Cooling`\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-Cooling> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1657": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1657",
    "stable_id": "b-6085277873494663303",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A heating coil shall be related to the role '`Role-Heating`' using the relation '`hasRole`'.\" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ;\n    sh:message \"s223: A heating coil shall be related to the role '`Role-Heating`' using the relation '`hasRole`'.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1190": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1190",
    "stable_id": "b--8089095346510998717",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:HeatingCoil matches the constraints defined by g36:HotWaterCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b576": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b576",
    "stable_id": "b-7208692130376856373",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"Heating coils must always have the role `Role-Heating`\" ;\n    sh:object <http://data.ashrae.org/standard223#Role-Heating> ;\n    sh:predicate <http://data.ashrae.org/standard223#hasRole> ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b741": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b741",
    "stable_id": "b-2260699164851580977",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Compressor` shall have at least one outlet.\" ;\n    sh:message \"s223: A `Compressor` shall have at least one outlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b739": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b739",
    "stable_id": "b--3554402148907556021",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Compressor` shall have at least one inlet.\" ;\n    sh:message \"s223: A `Compressor` shall have at least one inlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1587": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1587",
    "stable_id": "b--1716167126115694036",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Computer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1028": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1028",
    "stable_id": "b--1507327245065345263",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `PersonalComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1086": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1086",
    "stable_id": "b--2592339628907181968",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ServerComputer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b751": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b751",
    "stable_id": "b--7032014386597737183",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ComputerPrinter` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b743": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b743",
    "stable_id": "b--6709452738382418845",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`.\" ;\n    sh:message \"s223: A `ComputerPrinter` shall have at least one inlet using the medium `Electricity-Signal` or `EM-RF`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Electricity-Signal> ] [ sh:class <http://data.ashrae.org/standard223#EM-RF> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b762": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b762",
    "stable_id": "b-2262295455330056560",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `CoolingTower` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b758": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b758",
    "stable_id": "b--7789478148580174043",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `CoolingTower` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b766": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b766",
    "stable_id": "b--477595567552337539",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `CopyMachine` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1792": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1792",
    "stable_id": "b-1975582747546347624",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Damper` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Damper` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1788": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1788",
    "stable_id": "b--9052324704837680918",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Damper` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Damper` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1225": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1225",
    "stable_id": "b-7342497189810758684",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:TwoPositionDamper, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1182": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1182",
    "stable_id": "b--524155380631109979",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Damper matches the constraints defined by g36:Damper, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b778": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b778",
    "stable_id": "b-6542623175258625600",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Dishwasher` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b782": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b782",
    "stable_id": "b-5650370979921218042",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Dishwasher` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b774": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b774",
    "stable_id": "b-6262894866610292534",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Dishwasher` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b786": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b786",
    "stable_id": "b-7349920571670910508",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Door` shall have at least two bidirectional connection points using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b834": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b834",
    "stable_id": "b--4342688571901115495",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityBreaker` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b838": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b838",
    "stable_id": "b--8827483877932385881",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityBreaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b802": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b802",
    "stable_id": "b-4279672156534829520",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricClothesDryer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b806": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b806",
    "stable_id": "b--7158348321045073944",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricCooktop` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1625": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1625",
    "stable_id": "b-3888935787860910938",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricEnergyConverter` shall have at least two connection points using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricEnergyConverter` shall have at least two connection points using the the medium `Constituent-Electricity`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b810": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b810",
    "stable_id": "b--5873981461756694193",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`.\" ;\n    sh:message \"s223: An `ElectricEnergyDCDCConverter` shall have at least two connection points using the medium `Electricity-DC`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-DC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b814": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b814",
    "stable_id": "b-4268382515092372405",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-DC`.\" ;\n    sh:message \"s223: An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-DC`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-DC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b818": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b818",
    "stable_id": "b-1212030133895069830",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-AC`.\" ;\n    sh:message \"s223: An `ElectricEnergyInverter` shall have at least one connection point that uses the medium `Electricity-AC`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-AC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b822": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b822",
    "stable_id": "b-8581224865707392024",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`.\" ;\n    sh:message \"s223: An `ElectricEnergyTransformer` shall have at least two connection points using the medium `Electricity-AC`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-AC> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b853": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b853",
    "stable_id": "b-893465644071097634",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"The observation location of the contained `VoltageSensor`(s) and `ElectricCurrentSensor`(s) shall be a single instance of\n  either a `Connection` or a `ConnectionPoint`.\"\"\" ;\n    sh:message \"s223: The observation location of the sensors contained by an `ElectricityMeter` shall be either a `Connection` or a `ConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:or ( [ sh:class <http://data.ashrae.org/standard223#Connection> ] [ sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ] ) ;\n    sh:path ( <http://data.ashrae.org/standard223#contains> <http://data.ashrae.org/standard223#hasObservationLocation> ) .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b843": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b844"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b843",
    "stable_id": "b--706162992622195757",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b844": "An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b844": "b-5600747699444317193"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.\" ;\n            sh:message \"s223: {$this} contains {?sensorA} and {?sensorB} with different observation locations: {?locA} and {?locB}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT DISTINCT $this ?sensorA ?locA ?sensorB ?locB\nWHERE {\n$this s223:contains ?sensorA .\n$this s223:contains ?sensorB .\n?sensorA a/rdfs:subClassOf* s223:Sensor .\n?sensorB a/rdfs:subClassOf* s223:Sensor .\nFILTER (?sensorA != ?sensorB) .\n?sensorA s223:hasObservationLocation ?locA .\n?sensorB s223:hasObservationLocation ?locB .\nFILTER (?locA != ?locB) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b844": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"An `ElectricityMeter` shall contain a `VoltageSensor` and `ElectricCurrentSensor` with the same observation location.\" ;\n    sh:message \"s223: {$this} contains {?sensorA} and {?sensorB} with different observation locations: {?locA} and {?locB}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT DISTINCT $this ?sensorA ?locA ?sensorB ?locB\nWHERE {\n$this s223:contains ?sensorA .\n$this s223:contains ?sensorB .\n?sensorA a/rdfs:subClassOf* s223:Sensor .\n?sensorB a/rdfs:subClassOf* s223:Sensor .\nFILTER (?sensorA != ?sensorB) .\n?sensorA s223:hasObservationLocation ?locA .\n?sensorB s223:hasObservationLocation ?locB .\nFILTER (?locA != ?locB) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b842": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b842",
    "stable_id": "b-594374742737826456",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain at least two `Sensor`s.\" ;\n    sh:message \"An `ElectricityMeter` shall contain at least two `Sensor`s.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b851": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b851",
    "stable_id": "b--5627878379892676835",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain at least one `VoltageSensor`.\" ;\n    sh:message \"An `ElectricityMeter` shall contain at least one `VoltageSensor`.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#VoltageSensor> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b845": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b845",
    "stable_id": "b-2899399635881255182",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"\"\"Placeholder: The medium observed by the sensors contained by an `ElectricityMeter` shall be within the `Constituent-Electricity`\nhierarchy.\"\"\" ;\n    sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n    sh:message \"s223: The medium observed by the sensors contained by an `ElectricityMeter` shall be within the `Constituent-Electricity` hierarchy.\" ;\n    sh:minCount 1 ;\n    sh:path ( <http://data.ashrae.org/standard223#contains> <http://data.ashrae.org/standard223#hasObservationLocation> <http://data.ashrae.org/standard223#hasMedium> ) .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b849": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b849",
    "stable_id": "b-8540519318768417487",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`.\" ;\n    sh:message \"An `ElectricityMeter` shall contain at least one `ElectricCurrentSensor`.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#ElectricCurrentSensor> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b860": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b860",
    "stable_id": "b--7466576521901038101",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityOutlet` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b864": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b864",
    "stable_id": "b-6910926977081222950",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricityOutlet` shall have exactly one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1490": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1490",
    "stable_id": "b-3945316367688382400",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectricOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1636": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1636",
    "stable_id": "b-401118926320868272",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: An `ElectricResistanceElement` shall have exactly one Bidirectional `ConnectionPoint` using the medium `Mix-Fluid`.\" ;\n    sh:message \"s223: Pattern 1: An `ElectricResistanceElement` requires exactly one `BidirectionalConnectionPoint` using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1641": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1641",
    "stable_id": "b-2933995726787383283",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: An `ElectricResistanceElement` shall have one outlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1631": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1631",
    "stable_id": "b-3948766339588849879",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricResistanceElement` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1645": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1645",
    "stable_id": "b-5660187520265009517",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: An `ElectricResistanceElement` shall have one inlet using the medium `Mix-Fluid`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1629": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1629",
    "stable_id": "b--4797612219592182738",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricResistanceElement` shall have the role `Role-Heating`.\" ;\n    sh:message \"s223: An `ElectricResistanceElement` shall have the role `Role-Heating`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1186": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1186",
    "stable_id": "b-3573900721934863867",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:ElectricResistanceElement matches the constraints defined by g36:ElectricHeatingCoil, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b826": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b826",
    "stable_id": "b--4686568080952484183",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b830": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b830",
    "stable_id": "b-7527793829708991774",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: An `ElectricWaterDispenser` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1593": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1593",
    "stable_id": "b-3370553687433225480",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectronicDisplay` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `ElectronicDisplay` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1597": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1597",
    "stable_id": "b-3081238419820695558",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ElectronicDisplay` shall have at least one inlet using the medium `Electricity-Signal`.\" ;\n    sh:message \"s223: A `ElectronicDisplay` shall have at least one inlet using the medium `Electricity-Signal`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Electricity-Signal> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b868": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b868",
    "stable_id": "b--813739693673715397",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Elevator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b872": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b872",
    "stable_id": "b--6530764963669497194",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Escalator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b880": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b880",
    "stable_id": "b--5396203310504317415",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`.\" ;\n    sh:message \"s223: An `EthernetSwitch` shall have at least two `BidirectionalConnectionPoint`s using the medium `Signal-Ethernet`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-Ethernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b876": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b876",
    "stable_id": "b--1400170072135947916",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `EthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1806": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1806",
    "stable_id": "b--6287567628085219996",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Fan` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Fan` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1802": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1802",
    "stable_id": "b--4583692342899272916",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Fan` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Fan` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1187": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1187",
    "stable_id": "b-2603940971080264656",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:Fan, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1189": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1189",
    "stable_id": "b--988321508371107737",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Fan matches the constraints defined by g36:FanWithVFD, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b884": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b884",
    "stable_id": "b--2561928049057632591",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b888": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b888",
    "stable_id": "b--496466764810101596",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall be associated with at least 1 `Coil` using the relation `contains`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall be associated with at least 1 `Coil` using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Coil> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b898": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b898",
    "stable_id": "b--8386832892305860922",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall be associated with at least 1 `Fan` using the relation `contains`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall be associated with at least 1 `Fan` using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Fan> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b894": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b894",
    "stable_id": "b-4676793913598345014",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b890": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b890",
    "stable_id": "b-2208025905310798186",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanCoilUnit` shall have the role `Role-Heating` or `Role-Cooling`.\" ;\n    sh:message \"s223: A `FanCoilUnit` shall have the role `Role-Heating` or `Role-Cooling`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:in ( <http://data.ashrae.org/standard223#Role-Heating> <http://data.ashrae.org/standard223#Role-Cooling> ) ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b912": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b912",
    "stable_id": "b-4161356100472671451",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:message \"s223: A `FiberEthernetOutlet` shall have exactly one inlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-FiberEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b908": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b908",
    "stable_id": "b--7816887103822652283",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:message \"s223: A `FiberEthernetOutlet` shall have at least one outlet using the medium `Signal-FiberEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-FiberEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b920": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b921"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b920",
    "stable_id": "b-6929763668328817861",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b921": "Incompatible Medium. Case 3: Two mediums with constituents."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b921": "b--7482239715700168936"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 3: Associated `ConnectionPoint`s with mediums having constituents.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 3: Two mediums with constituents.\" ;\n            sh:message \"s223: For `Filter` {$this} there is no compatible substance between medium {?m2} and medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT ?this ?m2 ?m1\nWHERE {\n  ?this s223:cnx ?cp1, ?cp2 .\n  ?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n  ?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n  FILTER (?cp1 != ?cp2) .\n  ?cp1 s223:hasMedium ?m1 .\n  ?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b921": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 3: Two mediums with constituents.\" ;\n    sh:message \"s223: For `Filter` {$this} there is no compatible substance between medium {?m2} and medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT ?this ?m2 ?m1\nWHERE {\n  ?this s223:cnx ?cp1, ?cp2 .\n  ?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n  ?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\n  FILTER (?cp1 != ?cp2) .\n  ?cp1 s223:hasMedium ?m1 .\n  ?cp2 s223:hasMedium ?m2 .\n    ?m1 s223:composedOf/s223:ofConstituent ?s1 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s2 .\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s11 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n    FILTER (?s11 = ?s12) .\n  }\n  FILTER NOT EXISTS {\n    ?m1 s223:composedOf/s223:ofConstituent ?s21 .\n    ?m2 s223:composedOf/s223:ofConstituent ?s22 .\n    {?s22 rdfs:subClassOf* ?s21} UNION {?s21 rdfs:subClassOf* ?s22} .\n  }\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b924": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b924",
    "stable_id": "b--2120444883234084410",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Filter` shall have at least one inlet `ConnectionPoint`.\" ;\n    sh:message \"s223: A `Filter` shall have at least one inlet `ConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b918": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b919"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b918",
    "stable_id": "b-9024848590066219398",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b919": "Incompatible Medium. Case 1: Two pure mediums."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b919": "b-1090496126038753831"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 1: Associated `ConnectionPoint`s with two pure mediums.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n            sh:message \"s223: {$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b919": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 1: Two pure mediums.\" ;\n    sh:message \"s223: {$this} with inlet medium {?m2} is incompatible with outlet medium {?m1}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {?m2 s223:composedOf ?c2}\nFILTER (NOT EXISTS {?m2 rdfs:subClassOf* ?m1}) .\nFILTER (NOT EXISTS {?m1 rdfs:subClassOf* ?m2}) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b922": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b922",
    "stable_id": "b-2127398594922225400",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Filter` shall have at least one outlet.\" ;\n    sh:message \"s223: A `Filter` shall have at least one outlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b916": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b917"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b916",
    "stable_id": "b--6722714844480200902",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b917": "Incompatible Medium. Case 2: A medium with constituents and a pure medium."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b917": "b--6193319512437663107"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"Incompatible Medium. Case 2: Associated `ConnectionPoint`s, one with a pure medium and one with a medium having constituents..\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"Incompatible Medium. Case 2: A medium with constituents and a pure medium.\" ;\n            sh:message \"s223: {$this} has an incompatible medium {?m1} with any constituent of {?m2}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b917": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"Incompatible Medium. Case 2: A medium with constituents and a pure medium.\" ;\n    sh:message \"s223: {$this} has an incompatible medium {?m1} with any constituent of {?m2}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?m2 ?m1\nWHERE {\n$this s223:cnx ?cp1, ?cp2 .\n?cp1 a/rdfs:subClassOf* s223:ConnectionPoint .\n?cp2 a/rdfs:subClassOf* s223:ConnectionPoint .\nFILTER (?cp1 != ?cp2) .\n?cp1 s223:hasMedium ?m1 .\n?cp2 s223:hasMedium ?m2 .\n?m2 s223:composedOf/s223:ofConstituent ?s2 .\nFILTER NOT EXISTS {?m1 s223:composedOf ?c1} .\nFILTER NOT EXISTS {\n  ?m2 s223:composedOf/s223:ofConstituent ?s12 .\n  {?s12 rdfs:subClassOf* ?m1} UNION {?m1 rdfs:subClassOf* ?s12} .\n}\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b930": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b930",
    "stable_id": "b--2808603956781105215",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `FlushToilet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b926": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b926",
    "stable_id": "b-3605967106207236330",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `FlushToilet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b934": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b934",
    "stable_id": "b--3411032058139527216",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Freezer` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b938": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b938",
    "stable_id": "b--8932982928941206104",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FumeHood` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b942": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b942",
    "stable_id": "b-1353509344618435434",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `FumeHood` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b946": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b946",
    "stable_id": "b-7551835525516619936",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Furnace` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Furnace` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b950": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b950",
    "stable_id": "b--9148302860803720359",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Furnace` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Furnace` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b961": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b961",
    "stable_id": "b-1539367507259108690",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n    sh:message \"s223: A `Generator` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b960": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b960",
    "stable_id": "b-6814400962514697219",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Generator` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:message \"s223: A `Generator` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b699": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b699",
    "stable_id": "b-4529308151573697300",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirToAirHeatPump` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b703": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b703",
    "stable_id": "b-1976356703487353229",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: An `AirToAirHeatPump` shall have at least two outlets using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b970": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b970",
    "stable_id": "b--6274574748352400221",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`.\" ;\n    sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n    sh:message \"s223: A `GroundToAirHeatPump` shall have at least one `BidirectionalConnectionPoint` using `Medium-ThermalContact`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Medium-ThermalContact> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b974": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b974",
    "stable_id": "b--1802281079647041796",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `GroundToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b978": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b978",
    "stable_id": "b-3445828204917689523",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `GroundToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1152": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1152",
    "stable_id": "b-7204509889703035496",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1148": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1148",
    "stable_id": "b-3232826246472340626",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1156": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1156",
    "stable_id": "b--8898369239211649005",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1160": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1160",
    "stable_id": "b--5835948821017534402",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`\" ;\n    sh:message \"s223: A `WaterToAirHeatPump` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1168": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1168",
    "stable_id": "b-992502232338175787",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterToWaterHeatPump` shall have at least two inlets using the medium `Fluid-Water`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1164": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1164",
    "stable_id": "b--9027325553710970003",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterToWaterHeatPump` shall have at least two outlets using the medium `Fluid-Water`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1501": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1501",
    "stable_id": "b--70532676312813478",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium `Fluid-Air`.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have no `ConnectionPoint`s using the medium `Fluid-Air`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 0 ;\n    sh:qualifiedValueShape [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1496": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1496",
    "stable_id": "b--4133546587344109349",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet.\" ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have at least two liquid inlets, each paired with an outlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ],\n                        [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1504": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1504",
    "stable_id": "b-1205352574069404390",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet.\" ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have at least two liquid outlets, each paired with an inlet.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#pairedConnectionPoint> ],\n                        [ sh:class <http://data.ashrae.org/standard223#Mix-Fluid> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1494": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1494",
    "stable_id": "b--3398225023502185801",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:message \"s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:message \"s223: A `HydronicHeatExchanger` shall have no `BidirectionalConnectionPoint`s.\" ;\n            sh:qualifiedMaxCount 0 ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b993": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b993",
    "stable_id": "b--124266941151763568",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: An `IceMaker` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b989": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b989",
    "stable_id": "b--3732929539388561994",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: An `IceMaker` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1001": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1001",
    "stable_id": "b--5213317696284044136",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Luminaire` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1005": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1005",
    "stable_id": "b--4636106935095847595",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Luminaire` shall have at least one outlet using the medium `EM-Light`.\" ;\n    sh:message \"s223: A `Luminaire` shall have at least one outlet using the medium `EM-Light`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1009": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1009",
    "stable_id": "b--5946745318895672412",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `MicrowaveOven` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1013": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1013",
    "stable_id": "b-2775096999905259426",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Motor` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1036": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1036",
    "stable_id": "b--3332847249255646814",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `PhotovoltaicModule` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1032": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1032",
    "stable_id": "b-2449158502846846575",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:message \"s223: A `PhotovoltaicModule` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1044": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1044",
    "stable_id": "b-6628576341666590312",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`.\" ;\n    sh:message \"s223: A `PowerOverEthernetSwitch` shall have at least one `BidirectionalConnectionPoint` using the medium `PowerAndSignal-PoE`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#PowerAndSignal-PoE> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1040": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1040",
    "stable_id": "b--5934414367995073502",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `PowerOverEthernetSwitch` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1048": {
    "simple_constraints": ["ne833ac0ae3a945938d4d07ea87dee986b1049"],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1048",
    "stable_id": "b--2807594734463130724",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b1049": "The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b1049": "b--3946019585571958307"
    },
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:sparql [ a sh:SPARQLConstraint ;\n            rdfs:comment \"The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.\" ;\n            sh:message \"s223: {?cpa} and {?cpb} on the `Pump` {$this} have incompatible Media {$mediuma} and {$mediumb}.\" ;\n            sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n            sh:select \"\"\"\nSELECT $this ?cpa ?cpb ?mediuma ?mediumb\nWHERE {\n  $this s223:hasConnectionPoint ?cpa .\n  $this s223:hasConnectionPoint ?cpb .\n  FILTER (?cpa != ?cpb) .\n  ?cpa s223:hasMedium ?mediuma .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  ?cpb s223:hasMedium ?mediumb .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  FILTER (?mediuma != ?mediumb) .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .\n}\n\"\"\" ] .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b1049": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:SPARQLConstraint ;\n    rdfs:comment \"The non-electrical `ConnectionPoint`s of a `Pump` must have compatible Media.\" ;\n    sh:message \"s223: {?cpa} and {?cpb} on the `Pump` {$this} have incompatible Media {$mediuma} and {$mediumb}.\" ;\n    sh:prefixes <http://data.ashrae.org/standard223/1.0/validation/model> ;\n    sh:select \"\"\"\nSELECT $this ?cpa ?cpb ?mediuma ?mediumb\nWHERE {\n  $this s223:hasConnectionPoint ?cpa .\n  $this s223:hasConnectionPoint ?cpb .\n  FILTER (?cpa != ?cpb) .\n  ?cpa s223:hasMedium ?mediuma .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  ?cpb s223:hasMedium ?mediumb .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* s223:Constituent-Electricity}) .\n  FILTER (?mediuma != ?mediumb) .\n  FILTER (NOT EXISTS {?mediumb a/rdfs:subClassOf* ?mediuma}) .\n  FILTER (NOT EXISTS {?mediuma a/rdfs:subClassOf* ?mediumb}) .\n}\n\"\"\" .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1050": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1050",
    "stable_id": "b-5075757949234873565",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:message \"s223: A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ rdfs:comment \"A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:message \"s223: A `Pump` shall have at least one inlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Refrigerant> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Oil> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1062": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1062",
    "stable_id": "b-6335724064477408566",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:message \"s223: A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ rdfs:comment \"A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:message \"s223: A `Pump` shall have at least one outlet using the medium `Fluid-Water`, `Fluid-Oil` or `Fluid-Refrigerant`.\" ;\n                    sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Refrigerant> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Oil> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1524": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1524",
    "stable_id": "b-3258071956997866130",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `RadiantHeater` shall have at least one outlet connection point using the medium `Light-Infrared`.\" ;\n    sh:message \"s223: A `RadiantHeater` shall have at least one outlet connection point using the medium `Light-Infrared`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Light-Infrared> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1531": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1531",
    "stable_id": "b--1980454162184271646",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 1: A radiant heater shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.\" ;\n    sh:message \"s223: Pattern 1: A radiant heater shall have at least one inlet using the medium `Constituent-Electricity` or `Fluid-NaturalGas`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:or ( [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ] [ sh:class <http://data.ashrae.org/standard223#Fluid-NaturalGas> ] ) ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1528": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1528",
    "stable_id": "b-2315228876496417220",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A radiant heater shall have the role `Role-Heating`.\" ;\n    sh:message \"s223: A radiant heater shall have the role `Role-Heating`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1544": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1544",
    "stable_id": "b--3986605490248178857",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A radiant heater shall have an inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: Pattern 2: A radiant heater shall have an inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1540": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1540",
    "stable_id": "b--6882400447407236050",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Pattern 2: A radiant heater shall have an outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: Pattern 2: A radiant heater shall have an outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1605": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1605",
    "stable_id": "b--3561532870932682094",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"Radiators shall have the role `Role-Heating`.\" ;\n    sh:message \"s223: Radiators shall have the role `Role-Heating`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Role-Heating> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1607": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1607",
    "stable_id": "b--8189961484274659171",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `Radiator` shall have at least one bidirectional connection point using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#RadiatorInletShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b598",
      "ne833ac0ae3a945938d4d07ea87dee986b593",
      "ne833ac0ae3a945938d4d07ea87dee986b602"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Radiator",
    "stable_id": "s223:RadiatorInletShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b598": "A `Radiator` shall have at least one outlet using the medium Water.",
      "ne833ac0ae3a945938d4d07ea87dee986b593": "A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.",
      "ne833ac0ae3a945938d4d07ea87dee986b602": "A `Radiator` shall have at least one inlet using the medium Electricity or Water."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b598": "b-7988829197467763393",
      "ne833ac0ae3a945938d4d07ea87dee986b593": "b--9184124852045473638",
      "ne833ac0ae3a945938d4d07ea87dee986b602": "b-3320523690666552006"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#RadiatorInletShape> a sh:NodeShape ;\n    rdfs:label \"Radiator\" ;\n    rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.\" ;\n    sh:message \"s223: A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.\" ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Radiator> ;\n    sh:xone ( [ sh:property [ rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] [ sh:property [ rdfs:comment \"A `Radiator` shall have at least one outlet using the medium Water.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ],\n                    [ rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or Water.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n                                sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                                                sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ] ] ) .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b598": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Radiator` shall have at least one outlet using the medium Water.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b593": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or inlet and outlet of Water.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b602": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Radiator` shall have at least one inlet using the medium Electricity or Water.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1082": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1082",
    "stable_id": "b--1793497579955119957",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `Refrigerator` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1078": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1078",
    "stable_id": "b-6975174908806900529",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`.\" ;\n    sh:message \"s223: A `RFOutlet` shall have at least one outlet using the medium `RF-Signal`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#RF-Signal> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1074": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1074",
    "stable_id": "b-6782695720671363102",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`.\" ;\n    sh:message \"s223: A `RFOutlet` shall have exactly one inlet using the medium `RF-Signal`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#RF-Signal> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1094": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1094",
    "stable_id": "b-3773763260611962130",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sink` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Sink` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1090": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1090",
    "stable_id": "b-6931098977154627035",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Sink` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Sink` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1098": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1098",
    "stable_id": "b--90318981432817532",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:message \"s223: A `SolarThermalCollector` shall have at least one inlet using the medium `EM-Light`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1102": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1102",
    "stable_id": "b-7105552152591745591",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `SolarThermalCollector` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1695": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1695",
    "stable_id": "b--3443643245083510031",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `TerminalUnit` shall have at least one outlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1691": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1691",
    "stable_id": "b-6010216753541680986",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `TerminalUnit` shall have at least one inlet `ConnectionPoint` using the medium `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1769": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1769",
    "stable_id": "b-2710899823639591043",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:message \"s223: A `DualDuctTerminal` shall have at least two inlets using the medium `Fluid-Air`.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1184": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1184",
    "stable_id": "b-7950398964219916451",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithInletSensors, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithInletSensors> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1183": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1183",
    "stable_id": "b-7434117140342661444",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:DualDuctTerminal matches the constraints defined by g36:DualDuctTerminalWithDischargeSensor, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#DualDuctTerminalWithDischargeSensor> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1602": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1602",
    "stable_id": "b-2225288387572975664",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `FanPoweredTerminal` shall be associated with at least one `Fan` by using the relation `contains`.\" ;\n    sh:message \"s223: A `FanPoweredTerminal` shall be associated with at least one `Fan` by using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Fan> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1188": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1188",
    "stable_id": "b-324472126026911655",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:FanPoweredTerminal matches the constraints defined by g36:FanPoweredTerminal, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#FanPoweredTerminal> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1686": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1686",
    "stable_id": "b-6570116037376672756",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `SingleDuctTerminal` shall be associated with at least one `Damper` using the relation `contains`.\" ;\n    sh:message \"s223: A `SingleDuctTerminal` shall be associated with at least one `Damper` using the relation `contains`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#Damper> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1226": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1226",
    "stable_id": "b--2797641484525081700",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalCoolingOnly, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalCoolingOnly> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1227": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1227",
    "stable_id": "b-4822708786053081405",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:SingleDuctTerminal matches the constraints defined by g36:VAVTerminalWithReheat, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#VAVTerminalWithReheat> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1110": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1110",
    "stable_id": "b-5257815399750506019",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Thermal Energy Storage Unit shall have at least two connection points.\" ;\n    sh:class <http://data.ashrae.org/standard223#ConnectionPoint> ;\n    sh:message \"s223: A Thermal Energy Storage Unit shall have at least two connection points.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1112": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1112",
    "stable_id": "b--8625734259473794071",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Turbine` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:message \"s223: A `Turbine` shall be associated with at least one `ConnectionPoint` using the relation `hasConnectionPoint`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1113": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1113",
    "stable_id": "b-8275915484830207334",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n    sh:message \"s223: A `Turbine` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                    sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1124": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1124",
    "stable_id": "b-9061640504951762444",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`.\" ;\n    sh:message \"s223: A `USBOutlet` shall have at least one outlet using the medium `Signal-USB`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-USB> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1120": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1120",
    "stable_id": "b--1124964882075293545",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`.\" ;\n    sh:message \"s223: A `USBOutlet` shall have exactly one inlet using the medium `Signal-USB`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-USB> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223#ValveCPShape": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b653",
      "ne833ac0ae3a945938d4d07ea87dee986b655",
      "ne833ac0ae3a945938d4d07ea87dee986b658"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Valve",
    "stable_id": "s223:ValveCPShape",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b653": "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.",
      "ne833ac0ae3a945938d4d07ea87dee986b655": "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.",
      "ne833ac0ae3a945938d4d07ea87dee986b658": "A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b653": "b--6153327384523232936",
      "ne833ac0ae3a945938d4d07ea87dee986b655": "b-6476519220602777781",
      "ne833ac0ae3a945938d4d07ea87dee986b658": "b-6195221208602281734"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223#ValveCPShape> a sh:NodeShape ;\n    rdfs:label \"Valve\" ;\n    rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n    sh:message \"s223: A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ],\n                    [ rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] [ sh:property [ rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n                        sh:qualifiedValueShapesDisjoint true ] ] ) ;\n    sh:severity sh:Warning ;\n    sh:targetClass <http://data.ashrae.org/standard223#Valve> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b653": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b655": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b658": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Valve` shall have at least one inlet and one outlet or two bidirectional connection points.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#BidirectionalConnectionPoint> ] ;\n    sh:qualifiedValueShapesDisjoint true .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1181": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1181",
    "stable_id": "b-1570973337535376978",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:ChilledWaterValve, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1191": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1191",
    "stable_id": "b-8415562746135746074",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] a sh:TripleRule ;\n    rdfs:comment \"If an instance of s223:Valve matches the constraints defined by g36:HotWaterValve, it will be declared as an instance of that class.\" ;\n    sh:condition <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve>,\n        <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> ;\n    sh:object <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ;\n    sh:predicate rdf:type ;\n    sh:subject sh:this .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b790": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b790",
    "stable_id": "b-962946162659117218",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Drain` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Drain` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b794": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b794",
    "stable_id": "b-1281521500332467227",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Drain` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Drain` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b904": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b904",
    "stable_id": "b--5151974824283638351",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Faucet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Faucet` shall have at least one inlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b900": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b900",
    "stable_id": "b--5982665163826751939",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Faucet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `Faucet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1111": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1111",
    "stable_id": "b--7405785733470524969",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `ThreeWayValve` shall have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`.\" ;\n    sh:message \"s223: A `ThreeWayValve` shall have at least three `ConnectionPoint`s using the relation `hasConnectionPoint`.\" ;\n    sh:minCount 3 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1116": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1116",
    "stable_id": "b--3573724425323190135",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TwoWayValve` shall have at least one inlet.\" ;\n    sh:message \"s223: A `TwoWayValve` shall have at least one inlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1118": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1118",
    "stable_id": "b-7947139335249591626",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `TwoWayValve` shall have at least one outlet.\" ;\n    sh:message \"s223: A `TwoWayValve` shall have at least one outlet.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1133": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1133",
    "stable_id": "b--7822042527911016100",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `VariableFrequencyDrive` shall have at least one outlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1128": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1128",
    "stable_id": "b--1611531302417863083",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n\n[] rdfs:comment \"If the relation `connectedTo` is present it shall associate the `VariableFrequencyDrive` with a `Equipment`.\" ;\n    sh:class <http://data.ashrae.org/standard223#Equipment> ;\n    sh:message \"s223: If the relation `connectedTo` is present it shall associate the `VariableFrequencyDrive` with a `Equipment`.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1129": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1129",
    "stable_id": "b-7282444906008976390",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:message \"s223: A `VariableFrequencyDrive` shall have at least one inlet using the medium `Constituent-Electricity`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Constituent-Electricity> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] ;\n    sh:severity sh:Warning .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1144": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1144",
    "stable_id": "b--3659784335888987666",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterOutlet` shall have exactly one inlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1140": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1140",
    "stable_id": "b-7245750254661718006",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:message \"s223: A `WaterOutlet` shall have at least one outlet using the medium `Fluid-Water`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Water> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1553": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1553",
    "stable_id": "b-3815531517427299795",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:message \"s223: A `Window` shall have at least one inlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1562": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1562",
    "stable_id": "b-8545121660889006310",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:message \"s223: A `Window` shall have at least one outlet using the medium `EM-Light` or `Fluid-Air`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:or ( [ sh:property [ sh:class <http://data.ashrae.org/standard223#EM-Light> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] [ sh:property [ sh:class <http://data.ashrae.org/standard223#Fluid-Air> ;\n                                        sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ) ;\n                    sh:severity sh:Warning ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1172": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1172",
    "stable_id": "b--3661736500690653719",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:message \"s223: A `WiredEthernetOutlet` shall have at least one outlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-WiredEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b1176": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b1176",
    "stable_id": "b-2396426095304862629",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:message \"s223: A `WiredEthernetOutlet` shall have exactly one inlet using the medium `Signal-WiredEthernet`.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Signal-WiredEthernet> ;\n                            sh:path <http://data.ashrae.org/standard223#hasMedium> ] ] ] .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b37",
      "ne833ac0ae3a945938d4d07ea87dee986b43"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Damper Or Shape 1",
    "stable_id": "g36:DamperOrShape1",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b37": "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b43": "A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b37": "b--6242079234114448976",
      "ne833ac0ae3a945938d4d07ea87dee986b43": "b--8446289256227313499"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#DamperOrShape1> a rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Damper Or Shape 1\" ;\n    rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n    sh:message \"g36: A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] [ sh:property [ rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] ] ) ;\n    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b37": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b43": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A damper shall have at least one analog damper command property or at least two binary damper command properties using the relation hasProperty.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b440": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b440",
    "stable_id": "b-4126330090466605901",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty.\" ;\n    sh:message \"g36: A Two Position Damper shall have at least one open-and-close damper command property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b177": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b177",
    "stable_id": "b--1770099051353511483",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo.\" ;\n    sh:message \"g36: The HotWaterCoil shall be connected to a HotWaterValve using the relation connectedTo.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b133": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b133",
    "stable_id": "b--5272665147421213536",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"An electric heating coil shall have at least one analog heating command property using a relation hasProperty.\" ;\n    sh:message \"g36: An electric heating coil shall have at least one analog heating command property using a relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b180",
      "ne833ac0ae3a945938d4d07ea87dee986b186"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Hot Water Valve Or Shape 1",
    "stable_id": "g36:HotWaterValveOrShape1",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b180": "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b186": "A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b180": "b-6056703047934701298",
      "ne833ac0ae3a945938d4d07ea87dee986b186": "b-7975944294922287770"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValveOrShape1> a rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Hot Water Valve Or Shape 1\" ;\n    rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:message \"g36: A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] [ sh:property [ rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] ] ) ;\n    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterValve> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b180": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b186": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A HotWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b20": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b20",
    "stable_id": "b-3698611925187125181",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The ChilledWaterCoil shall be connected to a ChilledWaterValve using the relation connectedTo.\" ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> ] .\n\n",
    "cbds": {}
  },
  "http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1": {
    "simple_constraints": [
      "ne833ac0ae3a945938d4d07ea87dee986b29",
      "ne833ac0ae3a945938d4d07ea87dee986b23"
    ],
    "complex_constraints": [],
    "rules": [],
    "label": "Chilled Water Valve Or Shape 1",
    "stable_id": "g36:ChilledWaterValveOrShape1",
    "labels": {
      "ne833ac0ae3a945938d4d07ea87dee986b29": "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.",
      "ne833ac0ae3a945938d4d07ea87dee986b23": "A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty."
    },
    "stable_ids": {
      "ne833ac0ae3a945938d4d07ea87dee986b29": "b--8797184131294149764",
      "ne833ac0ae3a945938d4d07ea87dee986b23": "b-6404094132739324479"
    },
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n<http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValveOrShape1> a rdfs:Class,\n        sh:NodeShape ;\n    rdfs:label \"Chilled Water Valve Or Shape 1\" ;\n    rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:message \"g36: A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:or ( [ sh:property [ rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 1 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 1 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] [ sh:property [ rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n                        sh:minCount 2 ;\n                        sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                        sh:qualifiedMinCount 2 ;\n                        sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n                                sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                            [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                                                sh:maxCount 1 ;\n                                                sh:minCount 1 ;\n                                                sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ] ] ) ;\n    sh:targetClass <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterValve> .\n\n",
    "cbds": {
      "ne833ac0ae3a945938d4d07ea87dee986b29": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://data.ashrae.org/standard223#EnumerationKind-Binary> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] .\n\n",
      "ne833ac0ae3a945938d4d07ea87dee986b23": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A ChilledWaterValve shall have at least one analog valve command property or at least two binary valve command properties using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n"
    }
  },
  "ne833ac0ae3a945938d4d07ea87dee986b481": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b481",
    "stable_id": "b-2192813299036851634",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable.\" ;\n    sh:message \"g36: A Zone shall have a zone temperature setpoint adjustment property using the relation hasProperty, if applicable.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Dimensioned-Delta> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ;\n    sh:qualifiedValueShapesDisjoint true ;\n    sh:severity sh:Info .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b486": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b486",
    "stable_id": "b-5028516825149344787",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least one window switch on-off property using the relation hasProperty.\" ;\n    sh:message \"g36: A Zone shall have at least one window switch on-off property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Binary-OnOff> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ],\n                        [ rdfs:comment \"Property shall be measured at a window.\" ;\n                            sh:class <http://data.ashrae.org/standard223#Window> ;\n                            sh:path [ sh:alternativePath ( ( [ sh:inversePath <http://data.ashrae.org/standard223#observes> ] <http://data.ashrae.org/standard223#hasObservationLocation> ) [ sh:inversePath <http://data.ashrae.org/standard223#hasProperty> ] ) ] ] ] ] ;\n    sh:severity sh:Info .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b476": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b476",
    "stable_id": "b--4786555838009476538",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used.\" ;\n    sh:message \"g36: A Zone shall have at least a zone CO2 concentration property using the relation hasProperty, if applicable control is used.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Constituent-CO2> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#ofConstituent> ],\n                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ;\n    sh:severity sh:Info .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b498": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b498",
    "stable_id": "b--5961441527133274600",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least one binary zone occupancy property using the relation hasProperty\" ;\n    sh:message \"g36: A Zone shall have at least one binary zone occupancy property using the relation hasProperty\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedObservableProperty> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#EnumerationKind-Occupancy> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] ;\n    sh:severity sh:Info .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b475": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b475",
    "stable_id": "b-2572602834985545946",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Zone shall have at least one Domain-HVAC using the relation hasDomain. \" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n    sh:message \"g36: A Zone shall have at least one Domain-HVAC using the relation hasDomain. \" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b502": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b502",
    "stable_id": "b-2528608358828647827",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A ZoneGroup shall have the Domain HVAC using the relation hasDomain.\" ;\n    sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n    sh:message \"g36: A ZoneGroup shall have the Domain HVAC using the relation hasDomain.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasDomain> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b503": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b503",
    "stable_id": "b-7126483817381395843",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A ZoneGroup shall contain at least one Zone using the relation contains.\" ;\n    sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n    sh:message \"g36: A ZoneGroup shall contain at least one Zone using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b137": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b137",
    "stable_id": "b--200389427673223826",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A Fan shall have at least one Start/Stop command using the relation hasProperty.\" ;\n    sh:message \"g36: A Fan shall have at least one Start/Stop command using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#EnumeratedActuatableProperty> ;\n            sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223#Binary-OnOff> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasEnumerationKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b173": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b173",
    "stable_id": "b--8118165994762771699",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A fan with VFD shall have at least one fan speed command using the relation hasProperty.\" ;\n    sh:message \"g36: A fan with VFD shall have at least one fan speed command using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b449": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b449",
    "stable_id": "b-5108722287735877826",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The VAVTerminalCoolingOnly OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b445": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b445",
    "stable_id": "b--4722426310698047260",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"g36: VAVTerminalCoolingOnly connects to Domain Space in a g36:Zone\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                    sh:minCount 1 ;\n                    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] ] ] ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b456": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b456",
    "stable_id": "b-1831987019538548524",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains.\" ;\n    sh:message \"g36: The VAVTerminalCoolingOnly shall contain exactly one Damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b462": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b462",
    "stable_id": "b-4369682814595293336",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:message \"g36: The VAVTerminalWithReheat shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b458": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b458",
    "stable_id": "b-6499346106322517987",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalWithReheat connects to Domain Space in a g36:Zone\" ;\n    sh:class <http://data.ashrae.org/standard223#DomainSpace> ;\n    sh:message \"g36: The VAVTerminalWithReheat connects to Domain Space in a g36:Zone\" ;\n    sh:minCount 1 ;\n    sh:node [ sh:property [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Zone> ;\n                    sh:minCount 1 ;\n                    sh:path [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] ] ] ;\n    sh:path <http://data.ashrae.org/standard223#connectedTo> .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b468": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b468",
    "stable_id": "b-9139809755167625599",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: The VAVTerminalWithReheat OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b145": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b145",
    "stable_id": "b--1041613118576680270",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: The FanPoweredTerminal OutletConnectionPoint shall have at least one discharge air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b152": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b152",
    "stable_id": "b-6251738966522022057",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A FanPoweredTerminal shall have exactly one Damper using the relation contains.\" ;\n    sh:message \"g36: A FanPoweredTerminal shall have exactly one Damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b160": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b160",
    "stable_id": "b--4658539932216608154",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The FanPoweredTerminal InletConnectionPoint shall have at least one supply airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b167": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b167",
    "stable_id": "b-7839655197757949128",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains.\" ;\n    sh:message \"g36: A FanPoweredTerminal shall have exactly one Fan or FanWithVFD using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Fan> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ] ) ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b154": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b154",
    "stable_id": "b--5696481714925306999",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:message \"g36: A FanPoweredTerminal shall contain at least one hot water coil or at least one electric heating coil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b77": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b77",
    "stable_id": "b-5573005742903784321",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one heating supply airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b100": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b100",
    "stable_id": "b--3073615627252210694",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains\" ;\n    sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 2 dampers using the relation contains\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b86": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b86",
    "stable_id": "b--8983257074391306283",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithInletSensors InletConnectionPoint shall have at least one cooling supply airflow property using the relation hasProperty.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b102": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b102",
    "stable_id": "b--546144632577089990",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains.\" ;\n    sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Cooling using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b95": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b95",
    "stable_id": "b--1704816331941980833",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains.\" ;\n    sh:message \"g36: DualDuctTerminalWithInletSensors shall contain 1 damper that has the Role Heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b71": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b71",
    "stable_id": "b--2662375520268888439",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains.\" ;\n    sh:message \"g36: The DualDuctTerminalWithDischargeSensor shall contain 2 dampers using the relation contains.\" ;\n    sh:minCount 2 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 2 ;\n    sh:qualifiedMinCount 2 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b66": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b66",
    "stable_id": "b--3412070880393855085",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole.\" ;\n    sh:message \"g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Cooling using the relation hasRole.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Cooling> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b54": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b54",
    "stable_id": "b--3258427355345709276",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:message \"g36: The DualDuctTerminalWithDischargeSensor OutletConnectionPoint shall have at least one discharge airflow property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b61": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b61",
    "stable_id": "b-1364350523827096135",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole.\" ;\n    sh:message \"g36: In the DualDuctTerminalWithDischargeSensor, one Damper has Role Heating using the relation hasRole.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Heating> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b211": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b211",
    "stable_id": "b--7022271478737475197",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains.\" ;\n    sh:message \"g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one return air damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b233": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b233",
    "stable_id": "b--8001927150941527196",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: One MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b221": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b221",
    "stable_id": "b--8422553534704521232",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains\" ;\n    sh:message \"g36: The MultipleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b215": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b215",
    "stable_id": "b--7773449419161095278",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:message \"g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b193": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b193",
    "stable_id": "b-1277975997095410707",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one outdoor air temperature property using the relation hasProperty. \" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b225": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b225",
    "stable_id": "b--9174451557994773322",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. \" ;\n    sh:message \"g36: One MultipleZoneVAVAirHandlingUnit InletConnectionPoint shall have at least one return air temperature property using the relation hasProperty. \" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b201": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b201",
    "stable_id": "b--1734281931673539145",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The MultipleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b209": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b209",
    "stable_id": "b-5465313810936574493",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:message \"g36: The  MultipleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b241": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b241",
    "stable_id": "b-3045650450808019368",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property.\" ;\n    sh:message \"g36: For units with a common economizer/minimum OA damper, MultipleZoneVAVAirHandlingUnit InletConnectionPoint must have at least one outdoor airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#InletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b250": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b250",
    "stable_id": "b-8151721235146862818",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n    sh:message \"g36: For units with a common economizer/minimum OA damper, must have exactly one economizer/minimum outdoor air damper.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                        [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b257": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b257",
    "stable_id": "b-2541580035390098014",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property.\" ;\n    sh:message \"g36: For units with a separate minimum outdoor air damper and AFMS, MultipleZoneVAVAirHandlingUnit must contain a modulating outdoor air damper with a minimum airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:not [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ;\n                    sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                        [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ],\n                                                [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Dimensioned-Minimum> ] ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b271": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b271",
    "stable_id": "b--3794456621350764394",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property.\" ;\n    sh:message \"g36: For units with a separate minimum outdoor air damper and DP sensor, MultipleZoneVAVAirHandlingUnit must contain a two-position outdoor air damper with a differential pressure property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:node [ sh:not [ sh:property [ sh:minCount 1 ;\n                                    sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                                    sh:qualifiedMinCount 1 ;\n                                    sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Economizer> ] ] ] ;\n                    sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ],\n                        [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b283": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b283",
    "stable_id": "b--2994860899311851660",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n    sh:path ( [ sh:oneOrMorePath <http://data.ashrae.org/standard223#connectedTo> ] sh:zeroOrOnePath [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ) ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n                        [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b296": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b296",
    "stable_id": "b--3615163025956342601",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n    sh:message \"g36: For units with actuated relief dampers but no relief fan, the MultipleZoneVAVAirHandlingUnit must contain a relief air damper with an analog damper command property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b300": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b300",
    "stable_id": "b--3279637965912719756",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n    sh:message \"g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief fan with a VFD.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b305": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b305",
    "stable_id": "b--2768090283192411313",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property.\" ;\n    sh:message \"g36: For units with both a relief air damper and a relief fan, the MultipleZoneVAVAirHandlingUnit must have a relief air damper with a two-position damper command property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b323": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b323",
    "stable_id": "b--5402323431606427164",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property.\" ;\n    sh:message \"g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the supply fan in the MultipleZoneVAVAirHandlingUnit must have a supply airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ],\n                [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b310": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b310",
    "stable_id": "b-3277996121295741918",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property.\" ;\n    sh:message \"g36: For units with a return fan, if direct building pressure logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return fan discharge static pressure property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ],\n                [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b336": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b336",
    "stable_id": "b--4414119676427235174",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper.\" ;\n    sh:message \"g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must contain an exhaust air damper.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Exhaust> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b353": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b353",
    "stable_id": "b--4026379024740326773",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n    sh:message \"g36: For units with a return fan, the MultipleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b357": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b357",
    "stable_id": "b--1607982836815779891",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n    sh:message \"g36: For units with a return fan, if direct building pressure logic is used, the MultipleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which connectedTo at least one HVAC DomainSpace, which is contained by at least one Zone, which has a building static pressure property.\" ;\n    sh:minCount 1 ;\n    sh:path ( <http://data.ashrae.org/standard223#connectedTo> <http://data.ashrae.org/standard223#connectedTo> [ sh:inversePath <http://data.ashrae.org/standard223#contains> ] <http://data.ashrae.org/standard223#hasProperty> ) ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n            sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b340": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b340",
    "stable_id": "b-1351683594452883854",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property.\" ;\n    sh:message \"g36: For units with a return fan, if airflow tracking logic is used, the OutletConnectionPoint of the return fan in the MultipleZoneVAVAirHandlingUnit must have a return airflow property.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n                                    sh:node [ sh:property [ sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                                                    sh:qualifiedMinCount 1 ;\n                                                    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                                            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                                        [ sh:hasValue <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;\n                                                                            sh:maxCount 1 ;\n                                                                            sh:minCount 1 ;\n                                                                            sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] ] ],\n                [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b396": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b396",
    "stable_id": "b-4755348826203393385",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"the SingleZoneVAVAirHandlingUnit contains a relief air damper with a modulating actuator.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableActuatableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Binary-Position> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ],\n                        [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b115": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b115",
    "stable_id": "b-5490807384060494241",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:message \"g36: The DualFanDualDuctAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b127": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b127",
    "stable_id": "b--7083842688515569883",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:message \"g36: The DualFanDualDuctAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b119": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b119",
    "stable_id": "b-3679243388010247901",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b107": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b107",
    "stable_id": "b--2340820224430042658",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n    sh:message \"g36: A DualFanDualDuctAirHandlingUnit OutletConnectionPoint shall have at least one supply duct static pressure property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b366": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b366",
    "stable_id": "b--5881028547214408493",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:message \"g36: A SingleZoneVAVAirHandlingUnit OutletConnectionPoint shall have at least one supply air temperature property using the relation hasProperty.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#hasConnectionPoint> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#OutletConnectionPoint> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://data.ashrae.org/standard223#hasAspect> ],\n                                                [ sh:hasValue <http://qudt.org/vocab/quantitykind/Temperature> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b384": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b384",
    "stable_id": "b--1349963062917037388",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:message \"g36: The  SingleZoneVAVAirHandlingUnit shall contain at least one ChilledWaterCoil for cooling using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ChilledWaterCoil> ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b386": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b386",
    "stable_id": "b--1886438863476021608",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall contain at least one supply fan with a VFD that has the role Supply using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Supply> ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b390": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b390",
    "stable_id": "b--5632444619841774823",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall contain at least one HotWaterCoil or at least one ElectricHeatingCoil for heating using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#HotWaterCoil> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#ElectricHeatingCoil> ] ) ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b379": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b379",
    "stable_id": "b-7502757729689698410",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall have at least one outdoor air damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-OutdoorAirIntake> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b374": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b374",
    "stable_id": "b-5464288309864231883",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains.\" ;\n    sh:message \"g36: The SingleZoneVAVAirHandlingUnit shall have at least one return air damper using the relation contains.\" ;\n    sh:minCount 1 ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ;\n            sh:node [ sh:property [ sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b423": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b423",
    "stable_id": "b-6712873498282229129",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief air damper with a two-position damper command property.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b405": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b405",
    "stable_id": "b--6229667567403962114",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must indeed have a relief fan.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMaxCount 1 ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:path <http://data.ashrae.org/standard223#hasRole> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:hasValue <http://data.ashrae.org/standard223#Role-Relief> ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b410": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b410",
    "stable_id": "b--8976064156680966041",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has both a relief air damper and a relief fan, the SingleZoneVAVAirHandlingUnit must be connectedTo at least one VAV, which is connectedTo at least one HVAC DomainSpace or Zone, which has a building static pressure property.\" ;\n    sh:path ( [ sh:oneOrMorePath <http://data.ashrae.org/standard223#connectedTo> ] sh:zeroOrOnePath [ sh:inversePath <http://data.ashrae.org/standard223#hasDomainSpace> ] ) ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Domain-HVAC> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasDomain> ],\n                        [ sh:path <http://data.ashrae.org/standard223#hasProperty> ;\n                            sh:qualifiedMinCount 1 ;\n                            sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223#QuantifiableObservableProperty> ;\n                                    sh:node [ sh:property [ sh:hasValue <http://qudt.org/vocab/quantitykind/Pressure> ;\n                                                    sh:maxCount 1 ;\n                                                    sh:minCount 1 ;\n                                                    sh:path <http://qudt.org/schema/qudt/hasQuantityKind> ] ] ] ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b428": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b428",
    "stable_id": "b-4383629035173129851",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must indeed contain a return fan.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#FanWithVFD> ;\n            sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Return> ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ] .\n\n",
    "cbds": {}
  },
  "ne833ac0ae3a945938d4d07ea87dee986b432": {
    "simple_constraints": [],
    "complex_constraints": [],
    "rules": [],
    "label": "ne833ac0ae3a945938d4d07ea87dee986b432",
    "stable_id": "b--573963850495955340",
    "labels": {},
    "stable_ids": {},
    "cbd": "@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .\n@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .\n@prefix sh: <http://www.w3.org/ns/shacl#> .\n@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .\n\n[] rdfs:comment \"For the case where the SingleZoneVAVAirHandlingUnit has a return fan, the SingleZoneVAVAirHandlingUnit must contain an exhaust air damper with either an analog or two-position damper command property.\" ;\n    sh:path <http://data.ashrae.org/standard223#contains> ;\n    sh:qualifiedMinCount 1 ;\n    sh:qualifiedValueShape [ sh:node [ sh:property [ sh:hasValue <http://data.ashrae.org/standard223#Role-Exhaust> ;\n                            sh:maxCount 1 ;\n                            sh:minCount 1 ;\n                            sh:path <http://data.ashrae.org/standard223#hasRole> ] ] ;\n            sh:or ( [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#Damper> ] [ sh:class <http://data.ashrae.org/standard223/1.0/extensions/g36#TwoPositionDamper> ] ) ] .\n\n",
    "cbds": {}
  }
}
